<!DOCTYPE html>
<html lang="en-US">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width,initial-scale=1">
    <title>Nibe Heatpump - Bindings (1.x) | openHAB</title>
    <meta name="description" content="The Nibe heat pump binding is used to get live data from from Nibe heat pumps without using a Modbus adapter (but instead using an Arduino UNO and RS485 and Ethernet shields). This binding should be compatible with at least the F1145 and F1245 heat pump models.">
    <link rel="stylesheet" href="/v2.4/fonts/fonts.css">
  <link rel="icon" href="/v2.4/favicon.ico">
  <link rel="shortcut icon" href="/v2.4/favicon.ico">
  <link rel="apple-touch-icon" href="/v2.4/apple-icon.png">
  <meta property="og:type" content="website">
  <meta property="og:image" content="https://www.openhab.org/og-image.png">
    <meta property="og:title" content="Nibe Heatpump - Bindings"><meta property="og:description" content="The Nibe heat pump binding is used to get live data from from Nibe heat pumps without using a Modbus adapter (but instead using an Arduino UNO and RS485 and Ethernet shields). This binding should be compatible with at least the F1145 and F1245 heat pump models.">
    <link rel="preload" href="/v2.4/assets/css/0.styles.a3a5c47b.css" as="style"><link rel="preload" href="/v2.4/assets/js/app.1cb1e7e9.js" as="script"><link rel="preload" href="/v2.4/assets/js/225.a43dbf28.js" as="script"><link rel="preload" href="/v2.4/assets/js/5.97efa724.js" as="script"><link rel="preload" href="/v2.4/assets/js/6.b424a272.js" as="script"><link rel="preload" href="/v2.4/assets/js/7.dad7d623.js" as="script">
    <link rel="stylesheet" href="/v2.4/assets/css/0.styles.a3a5c47b.css">
  </head>
  <body>
    <div id="app" data-server-rendered="true"><div class="theme-container"><header class="navbar"><div class="sidebar-button"><svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" role="img" viewBox="0 0 448 512" class="icon"><path fill="currentColor" d="M436 124H12c-6.627 0-12-5.373-12-12V80c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12zm0 160H12c-6.627 0-12-5.373-12-12v-32c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12zm0 160H12c-6.627 0-12-5.373-12-12v-32c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12z"></path></svg></div> <a href="/v2.4/" class="home-link router-link-active"><img src="/v2.4/openhab-logo.png" alt="openHAB" class="logo"> <span class="site-name can-hide">openHAB</span></a> <div class="links" style="max-width:nullpx;"><form id="search-form" class="algolia-search-wrapper search-box"><input id="algolia-search-input" class="search-query"></form> <nav class="nav-links can-hide"><div class="nav-item"><a href="/v2.4/blog/" class="nav-link">Blog</a></div><div class="nav-item"><a href="/v2.4/download/" class="nav-link">Download</a></div><div class="nav-item"><a href="/v2.4/docs/" class="nav-link">Documentation</a></div><div class="nav-item"><a href="/v2.4/addons/" class="nav-link router-link-active">Add-ons</a></div><div class="nav-item"><a href="/v2.4/community/" class="nav-link">Community</a></div><div class="nav-item"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">About</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><h4>Get Involved</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.4/about/who-we-are.html" class="nav-link">Who We Are</a></li><li class="dropdown-subitem"><a href="/v2.4/about/contributing.html" class="nav-link">Contribute</a></li><li class="dropdown-subitem"><a href="/v2.4/about/events.html" class="nav-link">Events</a></li></ul></li><li class="dropdown-item"><h4>Support openHAB</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="https://openhabfoundation.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  Foundation
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li><li class="dropdown-subitem"><a href="/v2.4/about/donate.html" class="nav-link">Donate</a></li></ul></li><li class="dropdown-item"><h4>Resources</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.4/about/showcase.html" class="nav-link">Showcase/How-tos</a></li><li class="dropdown-subitem"><a href="/v2.4/privacy.html" class="nav-link">Privacy Policy</a></li><li class="dropdown-subitem"><a href="https://www.myopenhab.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  myopenHAB
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li></ul></li></ul></div></div><div class="nav-item"><a href="https://github.com/openhab" target="_blank" rel="noopener noreferrer" class="nav-link external">
  GitHub
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></div> <!----></nav></div></header> <div class="sidebar-mask"></div> <div class="sidebar"><nav class="nav-links"><div class="nav-item"><a href="/v2.4/blog/" class="nav-link">Blog</a></div><div class="nav-item"><a href="/v2.4/download/" class="nav-link">Download</a></div><div class="nav-item"><a href="/v2.4/docs/" class="nav-link">Documentation</a></div><div class="nav-item"><a href="/v2.4/addons/" class="nav-link router-link-active">Add-ons</a></div><div class="nav-item"><a href="/v2.4/community/" class="nav-link">Community</a></div><div class="nav-item"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">About</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><h4>Get Involved</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.4/about/who-we-are.html" class="nav-link">Who We Are</a></li><li class="dropdown-subitem"><a href="/v2.4/about/contributing.html" class="nav-link">Contribute</a></li><li class="dropdown-subitem"><a href="/v2.4/about/events.html" class="nav-link">Events</a></li></ul></li><li class="dropdown-item"><h4>Support openHAB</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="https://openhabfoundation.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  Foundation
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li><li class="dropdown-subitem"><a href="/v2.4/about/donate.html" class="nav-link">Donate</a></li></ul></li><li class="dropdown-item"><h4>Resources</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.4/about/showcase.html" class="nav-link">Showcase/How-tos</a></li><li class="dropdown-subitem"><a href="/v2.4/privacy.html" class="nav-link">Privacy Policy</a></li><li class="dropdown-subitem"><a href="https://www.myopenhab.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  myopenHAB
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li></ul></li></ul></div></div><div class="nav-item"><a href="https://github.com/openhab" target="_blank" rel="noopener noreferrer" class="nav-link external">
  GitHub
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></div> <!----></nav>  <ul class="sidebar-links"><li><div class="sidebar-group first collapsable"><p class="sidebar-heading open"><span>Bindings</span> <span class="arrow down"></span></p> <ul class="sidebar-group-items"><li><a href="/v2.4/addons/bindings/airquality/" class="sidebar-link">Air Quality</a></li><li><a href="/v2.4/addons/bindings/airvisualnode/" class="sidebar-link">AirVisual Node</a></li><li><a href="/v2.4/addons/bindings/akm8681/" class="sidebar-link">AKM868</a></li><li><a href="/v2.4/addons/bindings/alarmdecoder1/" class="sidebar-link">Alarm Decoder</a></li><li><a href="/v2.4/addons/bindings/allplay/" class="sidebar-link">AllPlay</a></li><li><a href="/v2.4/addons/bindings/amazondashbutton/" class="sidebar-link">Amazon Dash Button</a></li><li><a href="/v2.4/addons/bindings/amazonechocontrol/" class="sidebar-link">Amazon Echo Control</a></li><li><a href="/v2.4/addons/bindings/anel1/" class="sidebar-link">Anel NET-PwrCtrl</a></li><li><a href="/v2.4/addons/bindings/asterisk1/" class="sidebar-link">Asterisk</a></li><li><a href="/v2.4/addons/bindings/astro/" class="sidebar-link">Astro</a></li><li><a href="/v2.4/addons/bindings/atlona/" class="sidebar-link">Atlona</a></li><li><a href="/v2.4/addons/bindings/autelis/" class="sidebar-link">Autelis Pool Control</a></li><li><a href="/v2.4/addons/bindings/avmfritz/" class="sidebar-link">AVM FRITZ!</a></li><li><a href="/v2.4/addons/bindings/wemo/" class="sidebar-link">Belkin Wemo</a></li><li><a href="/v2.4/addons/bindings/benqprojector1/" class="sidebar-link">BenQ Projector</a></li><li><a href="/v2.4/addons/bindings/bigassfan/" class="sidebar-link">BigAssFan</a></li><li><a href="/v2.4/addons/bindings/bluetooth/" class="sidebar-link">Bluetooth</a></li><li><a href="/v2.4/addons/bindings/boschindego/" class="sidebar-link">Bosch Indego</a></li><li><a href="/v2.4/addons/bindings/bosesoundtouch/" class="sidebar-link">Bose SoundTouch</a></li><li><a href="/v2.4/addons/bindings/bticino1/" class="sidebar-link">Bticino</a></li><li><a href="/v2.4/addons/bindings/caldav-command1/" class="sidebar-link">CalDAV Command</a></li><li><a href="/v2.4/addons/bindings/caldav-personal1/" class="sidebar-link">CalDAV Personal</a></li><li><a href="/v2.4/addons/bindings/cardio2e1/" class="sidebar-link">Cardio2e</a></li><li><a href="/v2.4/addons/bindings/myq1/" class="sidebar-link">Chamberlain MyQ</a></li><li><a href="/v2.4/addons/bindings/chromecast/" class="sidebar-link">Chromecast</a></li><li><a href="/v2.4/addons/bindings/cm11a/" class="sidebar-link">Cm11a (X10 controller)</a></li><li><a href="/v2.4/addons/bindings/comfoair1/" class="sidebar-link">ComfoAir</a></li><li><a href="/v2.4/addons/bindings/configadmin1/" class="sidebar-link">ConfigAdmin</a></li><li><a href="/v2.4/addons/bindings/coolmasternet/" class="sidebar-link">CoolMasterNet</a></li><li><a href="/v2.4/addons/bindings/cups1/" class="sidebar-link">CUPS</a></li><li><a href="/v2.4/addons/bindings/dlinksmarthome/" class="sidebar-link">D-Link Smart Home</a></li><li><a href="/v2.4/addons/bindings/daikin1/" class="sidebar-link">Daikin</a></li><li><a href="/v2.4/addons/bindings/davis1/" class="sidebar-link">Davis</a></li><li><a href="/v2.4/addons/bindings/ddwrt1/" class="sidebar-link">DD-WRT</a></li><li><a href="/v2.4/addons/bindings/denon1/" class="sidebar-link">Denon</a></li><li><a href="/v2.4/addons/bindings/denonmarantz/" class="sidebar-link">Denon / Marantz</a></li><li><a href="/v2.4/addons/bindings/digitalstrom/" class="sidebar-link">digitalSTROM</a></li><li><a href="/v2.4/addons/bindings/diyonxbee1/" class="sidebar-link">DIYOnXBee</a></li><li><a href="/v2.4/addons/bindings/dmx/" class="sidebar-link">DMX</a></li><li><a href="/v2.4/addons/bindings/deconz/" class="sidebar-link">Dresden Elektronik deCONZ</a></li><li><a href="/v2.4/addons/bindings/dscalarm/" class="sidebar-link">DSC Alarm</a></li><li><a href="/v2.4/addons/bindings/dsmr/" class="sidebar-link">DSMR</a></li><li><a href="/v2.4/addons/bindings/ebus1/" class="sidebar-link">eBUS</a></li><li><a href="/v2.4/addons/bindings/ecobee1/" class="sidebar-link">Ecobee</a></li><li><a href="/v2.4/addons/bindings/ecotouch1/" class="sidebar-link">EcoTouch</a></li><li><a href="/v2.4/addons/bindings/ekey1/" class="sidebar-link">ekey</a></li><li><a href="/v2.4/addons/bindings/energenie1/" class="sidebar-link">Energenie</a></li><li><a href="/v2.4/addons/bindings/enocean/" class="sidebar-link">EnOcean</a></li><li><a href="/v2.4/addons/bindings/enphaseenergy1/" class="sidebar-link">Enphase Energy</a></li><li><a href="/v2.4/addons/bindings/epsonprojector1/" class="sidebar-link">Epson Projector</a></li><li><a href="/v2.4/addons/bindings/evohome/" class="sidebar-link">evohome</a></li><li><a href="/v2.4/addons/bindings/exec/" class="sidebar-link">Exec</a></li><li><a href="/v2.4/addons/bindings/expire1/" class="sidebar-link">Expire</a></li><li><a href="/v2.4/addons/bindings/fatekplc1/" class="sidebar-link">Fatek PLC</a></li><li><a href="/v2.4/addons/bindings/feed/" class="sidebar-link">Feed</a></li><li><a href="/v2.4/addons/bindings/feican/" class="sidebar-link">Feican</a></li><li><a href="/v2.4/addons/bindings/fht1/" class="sidebar-link">FHT</a></li><li><a href="/v2.4/addons/bindings/folding/" class="sidebar-link">Folding@home</a></li><li><a href="/v2.4/addons/bindings/freebox/" class="sidebar-link">Freebox</a></li><li><a href="/v2.4/addons/bindings/freeswitch1/" class="sidebar-link">FreeSWITCH</a></li><li><a href="/v2.4/addons/bindings/fritzaha1/" class="sidebar-link">Fritz AHA</a></li><li><a href="/v2.4/addons/bindings/fritzbox1/" class="sidebar-link">Fritz!Box</a></li><li><a href="/v2.4/addons/bindings/fritzboxtr0641/" class="sidebar-link">Fritzbox (using TR064 protocol)</a></li><li><a href="/v2.4/addons/bindings/fronius/" class="sidebar-link">Fronius</a></li><li><a href="/v2.4/addons/bindings/frontiersiliconradio1/" class="sidebar-link">Frontier Silicon Radio</a></li><li><a href="/v2.4/addons/bindings/fsinternetradio/" class="sidebar-link">FS Internet Radio</a></li><li><a href="/v2.4/addons/bindings/fs201/" class="sidebar-link">FS20</a></li><li><a href="/v2.4/addons/bindings/ftpupload/" class="sidebar-link">FTP Upload</a></li><li><a href="/v2.4/addons/bindings/garadget1/" class="sidebar-link">Garadget</a></li><li><a href="/v2.4/addons/bindings/gardena/" class="sidebar-link">Gardena</a></li><li><a href="/v2.4/addons/bindings/gc100ir1/" class="sidebar-link">Global Cache IR</a></li><li><a href="/v2.4/addons/bindings/globalcache/" class="sidebar-link">GlobalCache</a></li><li><a href="/v2.4/addons/bindings/gpio1/" class="sidebar-link">GPIO</a></li><li><a href="/v2.4/addons/bindings/gpstracker/" class="sidebar-link">GPSTracker</a></li><li><a href="/v2.4/addons/bindings/groheondus/" class="sidebar-link">GROHE ONDUS</a></li><li><a href="/v2.4/addons/bindings/omnilink1/" class="sidebar-link">HAI/Leviton Omni and Lumina</a></li><li><a href="/v2.4/addons/bindings/hdanywhere/" class="sidebar-link">HDanywhere</a></li><li><a href="/v2.4/addons/bindings/heatmiser1/" class="sidebar-link">Heatmiser</a></li><li><a href="/v2.4/addons/bindings/helios/" class="sidebar-link">Helios</a></li><li><a href="/v2.4/addons/bindings/hms1/" class="sidebar-link">HMS</a></li><li><a href="/v2.4/addons/bindings/homematic/" class="sidebar-link">Homematic</a></li><li><a href="/v2.4/addons/bindings/horizon1/" class="sidebar-link">Horizon mediabox</a></li><li><a href="/v2.4/addons/bindings/http1/" class="sidebar-link">HTTP</a></li><li><a href="/v2.4/addons/bindings/hdpowerview/" class="sidebar-link">Hunter Douglas PowerView</a></li><li><a href="/v2.4/addons/bindings/hyperion/" class="sidebar-link">Hyperion</a></li><li><a href="/v2.4/addons/bindings/icloud/" class="sidebar-link">iCloud</a></li><li><a href="/v2.4/addons/bindings/iec6205621meter1/" class="sidebar-link">IEC 62056-21 Meter</a></li><li><a href="/v2.4/addons/bindings/ihc1/" class="sidebar-link">IHC / ELKO</a></li><li><a href="/v2.4/addons/bindings/innogysmarthome/" class="sidebar-link">innogy SmartHome</a></li><li><a href="/v2.4/addons/bindings/insteonhub1/" class="sidebar-link">Insteon Hub</a></li><li><a href="/v2.4/addons/bindings/insteonplm1/" class="sidebar-link">Insteon PLM</a></li><li><a href="/v2.4/addons/bindings/intertechno1/" class="sidebar-link">Intertechno</a></li><li><a href="/v2.4/addons/bindings/ipp/" class="sidebar-link">IPP</a></li><li><a href="/v2.4/addons/bindings/ipx8001/" class="sidebar-link">IPX800</a></li><li><a href="/v2.4/addons/bindings/irtrans/" class="sidebar-link">IRtrans</a></li><li><a href="/v2.4/addons/bindings/isy1/" class="sidebar-link">ISY</a></li><li><a href="/v2.4/addons/bindings/jeelink/" class="sidebar-link">Jeelink</a></li><li><a href="/v2.4/addons/bindings/jointspace1/" class="sidebar-link">jointSPACE</a></li><li><a href="/v2.4/addons/bindings/keba/" class="sidebar-link">Keba</a></li><li><a href="/v2.4/addons/bindings/km200/" class="sidebar-link">KM200</a></li><li><a href="/v2.4/addons/bindings/knx/" class="sidebar-link">KNX</a></li><li><a href="/v2.4/addons/bindings/kodi/" class="sidebar-link">Kodi</a></li><li><a href="/v2.4/addons/bindings/konnected/" class="sidebar-link">Konnected</a></li><li><a href="/v2.4/addons/bindings/kostalinverter/" class="sidebar-link">Kostal Inverter</a></li><li><a href="/v2.4/addons/bindings/koubachi1/" class="sidebar-link">Koubachi</a></li><li><a href="/v2.4/addons/bindings/lametrictime/" class="sidebar-link">LaMetric</a></li><li><a href="/v2.4/addons/bindings/lcn1/" class="sidebar-link">LCN</a></li><li><a href="/v2.4/addons/bindings/leapmotion/" class="sidebar-link">Leap Motion</a></li><li><a href="/v2.4/addons/bindings/lgtv1/" class="sidebar-link">LG TV</a></li><li><a href="/v2.4/addons/bindings/lgtvserial/" class="sidebar-link">LG TV control using serial protocol</a></li><li><a href="/v2.4/addons/bindings/lgwebos/" class="sidebar-link">LG webOS</a></li><li><a href="/v2.4/addons/bindings/lifx/" class="sidebar-link">LIFX</a></li><li><a href="/v2.4/addons/bindings/lightwaverf1/" class="sidebar-link">LightwaveRF</a></li><li><a href="/v2.4/addons/bindings/lirc/" class="sidebar-link">LIRC</a></li><li><a href="/v2.4/addons/bindings/logreader/" class="sidebar-link">Log Reader</a></li><li><a href="/v2.4/addons/bindings/harmonyhub/" class="sidebar-link">Logitech Harmony Hub</a></li><li><a href="/v2.4/addons/bindings/squeezebox/" class="sidebar-link">Logitech Squeezebox</a></li><li><a href="/v2.4/addons/bindings/loxone/" class="sidebar-link">Loxone</a></li><li><a href="/v2.4/addons/bindings/lutron/" class="sidebar-link">Lutron</a></li><li><a href="/v2.4/addons/bindings/mailcontrol1/" class="sidebar-link">MailControl</a></li><li><a href="/v2.4/addons/bindings/max/" class="sidebar-link">MAX!</a></li><li><a href="/v2.4/addons/bindings/maxcube1/" class="sidebar-link">MAX!Cube</a></li><li><a href="/v2.4/addons/bindings/maxcul1/" class="sidebar-link">MAX!CUL</a></li><li><a href="/v2.4/addons/bindings/mcp23017/" class="sidebar-link">MCP23017</a></li><li><a href="/v2.4/addons/bindings/mcp230171/" class="sidebar-link">MCP23017</a></li><li><a href="/v2.4/addons/bindings/mcp34241/" class="sidebar-link">MCP3424</a></li><li><a href="/v2.4/addons/bindings/meteoblue/" class="sidebar-link">meteoblue</a></li><li><a href="/v2.4/addons/bindings/meteostick/" class="sidebar-link">Meteostick</a></li><li><a href="/v2.4/addons/bindings/miele/" class="sidebar-link">Miele@home</a></li><li><a href="/v2.4/addons/bindings/milight/" class="sidebar-link">Milight/Easybulb/Limitless</a></li><li><a href="/v2.4/addons/bindings/minecraft/" class="sidebar-link">Minecraft</a></li><li><a href="/v2.4/addons/bindings/mios1/" class="sidebar-link">MiOS Bridge</a></li><li><a href="/v2.4/addons/bindings/mochadx101/" class="sidebar-link">Mochad X10</a></li><li><a href="/v2.4/addons/bindings/modbus/" class="sidebar-link">Modbus</a></li><li><a href="/v2.4/addons/bindings/mpd1/" class="sidebar-link">MPD</a></li><li><a href="/v2.4/addons/bindings/mqtt/" class="sidebar-link">MQTT</a></li><li><a href="/v2.4/addons/bindings/mystromecopower1/" class="sidebar-link">Mystrom Eco Power</a></li><li><a href="/v2.4/addons/bindings/neato/" class="sidebar-link">Neato</a></li><li><a href="/v2.4/addons/bindings/neeo/" class="sidebar-link">NEEO</a></li><li><a href="/v2.4/addons/bindings/neohub1/" class="sidebar-link">NeoHub</a></li><li><a href="/v2.4/addons/bindings/nest/" class="sidebar-link">Nest</a></li><li><a href="/v2.4/addons/bindings/netatmo/" class="sidebar-link">Netatmo</a></li><li><a href="/v2.4/addons/bindings/network/" class="sidebar-link">Network</a></li><li><a href="/v2.4/addons/bindings/networkhealth1/" class="sidebar-link">Network Health</a></li><li><a href="/v2.4/addons/bindings/networkupstools1/" class="sidebar-link">Network UPS Tools</a></li><li><a href="/v2.4/addons/bindings/nibeheatpump/" class="sidebar-link">Nibe Heatpump</a></li><li><a href="/v2.4/addons/bindings/nibeuplink/" class="sidebar-link">NibeUplink</a></li><li><a href="/v2.4/addons/bindings/nikohomecontrol/" class="sidebar-link">Niko Home Control</a></li><li><a href="/v2.4/addons/bindings/nikobus1/" class="sidebar-link">Nikobus</a></li><li><a href="/v2.4/addons/bindings/novelanheatpump1/" class="sidebar-link">Novelan/Luxtronic Heat Pump</a></li><li><a href="/v2.4/addons/bindings/ntp/" class="sidebar-link">NTP</a></li><li><a href="/v2.4/addons/bindings/nuki/" class="sidebar-link">Nuki</a></li><li><a href="/v2.4/addons/bindings/oceanic/" class="sidebar-link">Oceanic</a></li><li><a href="/v2.4/addons/bindings/onebusaway/" class="sidebar-link">OneBusAway</a></li><li><a href="/v2.4/addons/bindings/onewire/" class="sidebar-link">OneWire</a></li><li><a href="/v2.4/addons/bindings/onewiregpio/" class="sidebar-link">OneWire GPIO</a></li><li><a href="/v2.4/addons/bindings/onkyo/" class="sidebar-link">Onkyo</a></li><li><a href="/v2.4/addons/bindings/openenergymonitor1/" class="sidebar-link">Open Energy Monitor</a></li><li><a href="/v2.4/addons/bindings/openuv/" class="sidebar-link">Open UV</a></li><li><a href="/v2.4/addons/bindings/openpaths1/" class="sidebar-link">OpenPaths</a></li><li><a href="/v2.4/addons/bindings/opensprinkler/" class="sidebar-link">OpenSprinkler</a></li><li><a href="/v2.4/addons/bindings/openweathermap/" class="sidebar-link">OpenWeatherMap</a></li><li><a href="/v2.4/addons/bindings/orvibo/" class="sidebar-link">Orvibo</a></li><li><a href="/v2.4/addons/bindings/mqttitude1/" class="sidebar-link">OwnTracks (formerly MQTTitude)</a></li><li><a href="/v2.4/addons/bindings/owserver1/" class="sidebar-link">OWServer</a></li><li><a href="/v2.4/addons/bindings/panasonictv1/" class="sidebar-link">Panasonic TV</a></li><li><a href="/v2.4/addons/bindings/panstamp1/" class="sidebar-link">panStamp</a></li><li><a href="/v2.4/addons/bindings/pentair/" class="sidebar-link">Pentair Pool</a></li><li><a href="/v2.4/addons/bindings/phc/" class="sidebar-link">PHC</a></li><li><a href="/v2.4/addons/bindings/hue/" class="sidebar-link">Philips Hue</a></li><li><a href="/v2.4/addons/bindings/sapp1/" class="sidebar-link">Picnet Sapp</a></li><li><a href="/v2.4/addons/bindings/piface1/" class="sidebar-link">Piface</a></li><li><a href="/v2.4/addons/bindings/pilight1/" class="sidebar-link">pilight</a></li><li><a href="/v2.4/addons/bindings/pioneeravr/" class="sidebar-link">Pioneer AVR</a></li><li><a href="/v2.4/addons/bindings/plcbus1/" class="sidebar-link">PLCBus</a></li><li><a href="/v2.4/addons/bindings/plclogo/" class="sidebar-link">PLCLogo</a></li><li><a href="/v2.4/addons/bindings/plex1/" class="sidebar-link">Plex</a></li><li><a href="/v2.4/addons/bindings/plugwise/" class="sidebar-link">Plugwise</a></li><li><a href="/v2.4/addons/bindings/powerdoglocalapi1/" class="sidebar-link">PowerDog Local API</a></li><li><a href="/v2.4/addons/bindings/powermax/" class="sidebar-link">Powermax</a></li><li><a href="/v2.4/addons/bindings/primare1/" class="sidebar-link">Primare</a></li><li><a href="/v2.4/addons/bindings/pulseaudio/" class="sidebar-link">Pulseaudio</a></li><li><a href="/v2.4/addons/bindings/rpircswitch1/" class="sidebar-link">Raspberry Pi RC Switch</a></li><li><a href="/v2.4/addons/bindings/regoheatpump/" class="sidebar-link">RegoHeatPump</a></li><li><a href="/v2.4/addons/bindings/rfxcom/" class="sidebar-link">RFXCOM</a></li><li><a href="/v2.4/addons/bindings/rme/" class="sidebar-link">RME</a></li><li><a href="/v2.4/addons/bindings/robonect/" class="sidebar-link">Robonect</a></li><li><a href="/v2.4/addons/bindings/rotelra1x/" class="sidebar-link">Rotel Amplifier</a></li><li><a href="/v2.4/addons/bindings/russound/" class="sidebar-link">Russound</a></li><li><a href="/v2.4/addons/bindings/rwesmarthome1/" class="sidebar-link">RWE SmartHome</a></li><li><a href="/v2.4/addons/bindings/sagercaster1/" class="sidebar-link">Sager Weathercaster</a></li><li><a href="/v2.4/addons/bindings/sallegra1/" class="sidebar-link">Sallegra</a></li><li><a href="/v2.4/addons/bindings/samsungac1/" class="sidebar-link">Samsung Air Conditioner</a></li><li><a href="/v2.4/addons/bindings/samsungtv/" class="sidebar-link">Samsung TV</a></li><li><a href="/v2.4/addons/bindings/satel/" class="sidebar-link">Satel Integra Alarm System</a></li><li><a href="/v2.4/addons/bindings/seneye/" class="sidebar-link">Seneye</a></li><li><a href="/v2.4/addons/bindings/sensebox/" class="sidebar-link">senseBox</a></li><li><a href="/v2.4/addons/bindings/serial1/" class="sidebar-link">Serial</a></li><li><a href="/v2.4/addons/bindings/serialbutton/" class="sidebar-link">Serial Button</a></li><li><a href="/v2.4/addons/bindings/silvercrestwifisocket/" class="sidebar-link">Silvercrest Wifi Plug</a></li><li><a href="/v2.4/addons/bindings/sleepiq/" class="sidebar-link">SleepIQ</a></li><li><a href="/v2.4/addons/bindings/smaenergymeter/" class="sidebar-link">SMA Energy Meter</a></li><li><a href="/v2.4/addons/bindings/smarthomatic1/" class="sidebar-link">Smarthomatic</a></li><li><a href="/v2.4/addons/bindings/smartmeter/" class="sidebar-link">SmartMeter</a></li><li><a href="/v2.4/addons/bindings/snmp1/" class="sidebar-link">SNMP</a></li><li><a href="/v2.4/addons/bindings/solarlog/" class="sidebar-link">Solar-Log</a></li><li><a href="/v2.4/addons/bindings/solaredge/" class="sidebar-link">SolarEdge</a></li><li><a href="/v2.4/addons/bindings/somfytahoma/" class="sidebar-link">Somfy Tahoma</a></li><li><a href="/v2.4/addons/bindings/urtsi/" class="sidebar-link">Somfy URTSI II</a></li><li><a href="/v2.4/addons/bindings/sonance1/" class="sidebar-link">Sonance</a></li><li><a href="/v2.4/addons/bindings/sonos/" class="sidebar-link">Sonos</a></li><li><a href="/v2.4/addons/bindings/sonyaudio/" class="sidebar-link">SonyAudio</a></li><li><a href="/v2.4/addons/bindings/souliss1/" class="sidebar-link">Souliss</a></li><li><a href="/v2.4/addons/bindings/stiebelheatpump1/" class="sidebar-link">Stiebel Eltron LWZ</a></li><li><a href="/v2.4/addons/bindings/swegonventilation1/" class="sidebar-link">Swegon Ventilation</a></li><li><a href="/v2.4/addons/bindings/synopanalyzer/" class="sidebar-link">Synop Analyzer</a></li><li><a href="/v2.4/addons/bindings/systeminfo/" class="sidebar-link">Systeminfo</a></li><li><a href="/v2.4/addons/bindings/tacmi1/" class="sidebar-link">TACmi</a></li><li><a href="/v2.4/addons/bindings/tado/" class="sidebar-link">tado°</a></li><li><a href="/v2.4/addons/bindings/tankerkoenig/" class="sidebar-link">Tankerkönig</a></li><li><a href="/v2.4/addons/bindings/tcp1/" class="sidebar-link">TCP &amp; UDP</a></li><li><a href="/v2.4/addons/bindings/tellstick/" class="sidebar-link">Tellstick</a></li><li><a href="/v2.4/addons/bindings/tesla/" class="sidebar-link">Tesla</a></li><li><a href="/v2.4/addons/bindings/tinkerforge1/" class="sidebar-link">TinkerForge</a></li><li><a href="/v2.4/addons/bindings/tivo1/" class="sidebar-link">TiVo</a></li><li><a href="/v2.4/addons/bindings/toon/" class="sidebar-link">Toon</a></li><li><a href="/v2.4/addons/bindings/tplinksmarthome/" class="sidebar-link">TP-Link Smart Home</a></li><li><a href="/v2.4/addons/bindings/tradfri/" class="sidebar-link">TRÅDFRI</a></li><li><a href="/v2.4/addons/bindings/ucprelayboard1/" class="sidebar-link">UCProjects.eu Relay Board</a></li><li><a href="/v2.4/addons/bindings/unifi/" class="sidebar-link">UniFi</a></li><li><a href="/v2.4/addons/bindings/upb1/" class="sidebar-link">UPB</a></li><li><a href="/v2.4/addons/bindings/valloxmv/" class="sidebar-link">ValloxMV</a></li><li><a href="/v2.4/addons/bindings/velbus/" class="sidebar-link">Velbus</a></li><li><a href="/v2.4/addons/bindings/k80551/" class="sidebar-link">Velleman k8055 USB IO Board</a></li><li><a href="/v2.4/addons/bindings/velux1/" class="sidebar-link">Velux</a></li><li><a href="/v2.4/addons/bindings/vdr1/" class="sidebar-link">Video Disk Recorder (VDR)</a></li><li><a href="/v2.4/addons/bindings/vitotronic/" class="sidebar-link">Vitotronic</a></li><li><a href="/v2.4/addons/bindings/wago1/" class="sidebar-link">WAGO</a></li><li><a href="/v2.4/addons/bindings/wol1/" class="sidebar-link">Wake-on-LAN</a></li><li><a href="/v2.4/addons/bindings/weather1/" class="sidebar-link">Weather</a></li><li><a href="/v2.4/addons/bindings/weatherunderground/" class="sidebar-link">WeatherUnderground</a></li><li><a href="/v2.4/addons/bindings/wifiled/" class="sidebar-link">WiFi LED</a></li><li><a href="/v2.4/addons/bindings/windcentrale/" class="sidebar-link">Windcentrale</a></li><li><a href="/v2.4/addons/bindings/withings1/" class="sidebar-link">Withings</a></li><li><a href="/v2.4/addons/bindings/wr32231/" class="sidebar-link">WR3223 ventilation controller</a></li><li><a href="/v2.4/addons/bindings/miio/" class="sidebar-link">Xiaomi Mi IO</a></li><li><a href="/v2.4/addons/bindings/mihome/" class="sidebar-link">Xiaomi Mi Smart Home</a></li><li><a href="/v2.4/addons/bindings/xpl1/" class="sidebar-link">xPL</a></li><li><a href="/v2.4/addons/bindings/yahooweather/" class="sidebar-link">YahooWeather</a></li><li><a href="/v2.4/addons/bindings/yamahareceiver/" class="sidebar-link">Yamaha Receiver</a></li><li><a href="/v2.4/addons/bindings/yeelight/" class="sidebar-link">Yeelight</a></li><li><a href="/v2.4/addons/bindings/zway/" class="sidebar-link">Z-Way</a></li><li><a href="/v2.4/addons/bindings/zibase1/" class="sidebar-link">Zibase</a></li><li><a href="/v2.4/addons/bindings/zigbee/" class="sidebar-link">ZigBee</a></li><li><a href="/v2.4/addons/bindings/zoneminder/" class="sidebar-link">Zoneminder</a></li><li><a href="/v2.4/addons/bindings/zwave/" class="sidebar-link">ZWave</a></li></ul></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>System Integrations</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Actions</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Data Persistence</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Data Transformation</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Voice</span> <span class="arrow right"></span></p> <!----></div></li></ul> </div> <div class="page"> <div class="content"><h1 id="nibe-heatpump-binding"><a href="#nibe-heatpump-binding" aria-hidden="true" class="header-anchor">#</a> Nibe Heatpump Binding</h1> <div class="danger custom-block"><p class="custom-block-title">OBSOLETE BINDING</p> <p>This 1.x binding is obsolete; it has been replaced by the 2.x <a href="/v2.4/addons/bindings/nibeheatpump/">nibeheatpump</a> binding which you should use instead.</p></div> <img src="/v2.4/logos/nibeheatpump.png" class="addon-logo"> <p>The Nibe heat pump binding is used to get live data from from Nibe heat pumps without using a Modbus adapter (but instead using an Arduino UNO and RS485 and Ethernet shields). This binding should be compatible with at least the F1145 and F1245 heat pump models.</p> <h2 id="prerequisites"><a href="#prerequisites" aria-hidden="true" class="header-anchor">#</a> Prerequisites</h2> <p>When Modbus adapter support is enabled from the heat pump UI, the heat pump will start to send telegrams every now and then. A telegram contains a maximum of 20 registers. Those 20 registers can be configured via the Nibe ModbusManager application.</p> <p>Unfortunately Nibe has made this tricky: telegram from heat pump should be acknowledged, otherwise heat pump will raise an alarm and go in alarm state. Acknowledge (ACK or NAK) should be sent accurately. This can be resolved by using the <code>nibegw</code> program, which can be run on unix/linux (such as a Raspberry Pi) or Arduino-based boards.</p> <p><code>nibegw</code> is an application that read telegrams from a serial port (which requires an RS-485 adapter), sends ACK/NAK to the heat pump and relays untouched telegrams to openHAB via UDP packets. The Nibe Heat Pump binding will listen to a UDP port and parse register data from UDP telegrams.</p> <p>This is an Arduino-based solution, tested with Arduino uno + RS485 and Ethernet shields.</p> <p>Arduino code is available <a href="https://github.com/openhab/openhab/blob/master/bundles/binding/org.openhab.binding.nibeheatpump/NibeGW/NibeGW.ino" target="_blank" rel="noopener noreferrer">here<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></p> <p>C code is available on <a href="https://github.com/openhab/openhab/blob/master/bundles/binding/org.openhab.binding.nibeheatpump/NibeGW/nibegw.c" target="_blank" rel="noopener noreferrer">here<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></p> <p>build:</p> <div class="language-shell extra-class"><pre class="language-bash"><code>gcc -std<span class="token operator">=</span>gnu99 -o nibegw nibegw.c
</code></pre></div><p>run:</p> <div class="language-shell extra-class"><pre class="language-bash"><code>nibegw -h 
nibegw -v -d /dev/ttyUSB0 -a 192.168.1.10
</code></pre></div><h2 id="binding-configuration"><a href="#binding-configuration" aria-hidden="true" class="header-anchor">#</a> Binding Configuration</h2> <p>This binding can be configured using the file <code>services/nibeheatpump.cfg</code>.</p> <table><thead><tr><th>Property</th> <th>Default</th> <th style="text-align:center">Required</th> <th>Description</th></tr></thead> <tbody><tr><td>udpPort</td> <td>9999</td> <td style="text-align:center">No</td> <td>UDP port on which the binding will be listening</td></tr></tbody></table> <h2 id="item-configuration"><a href="#item-configuration" aria-hidden="true" class="header-anchor">#</a> Item  Configuration</h2> <p>The syntax of the binding configuration strings accepted is the following:</p> <div class="language- extra-class"><pre class="language-text"><code>nibeheatpump=&quot;&lt;coilAddress&gt;&quot;
</code></pre></div><p>where <code>&lt;coilAddress&gt;</code> corresponds to the Modbus coil addresses:</p> <table><thead><tr><th>Address</th> <th style="text-align:center">Item Type</th> <th>Purpose</th></tr></thead> <tbody><tr><td>47332</td> <td style="text-align:center">Number</td> <td>Cooling supply temp at 20C</td></tr> <tr><td>47333</td> <td style="text-align:center">Number</td> <td>Cooling supply temp at 40C</td></tr> <tr><td>47334</td> <td style="text-align:center">Number</td> <td>Cooling close mixing valves</td></tr> <tr><td>47335</td> <td style="text-align:center">Number</td> <td>Time between switch heat/cooling</td></tr> <tr><td>47329</td> <td style="text-align:center">Number</td> <td>Cooling 2-pipe accessory</td></tr> <tr><td>47330</td> <td style="text-align:center">Number</td> <td>Cooling 4-pipe accessory</td></tr> <tr><td>47331</td> <td style="text-align:center">Number</td> <td>Min cooling supply temp</td></tr> <tr><td>47340</td> <td style="text-align:center">Number</td> <td>Cooling with room sensor</td></tr> <tr><td>47336</td> <td style="text-align:center">Number</td> <td>Heat at room under temp</td></tr> <tr><td>47337</td> <td style="text-align:center">Number</td> <td>Cool at room over temp</td></tr> <tr><td>47338</td> <td style="text-align:center">Number</td> <td>Cooling mixing valve amp</td></tr> <tr><td>47339</td> <td style="text-align:center">Number</td> <td>Cooling mixing valve step delay</td></tr> <tr><td>47319</td> <td style="text-align:center">Number</td> <td>Shunt controlled add min runtime</td></tr> <tr><td>47318</td> <td style="text-align:center">Number</td> <td>Shunt controlled add min temp</td></tr> <tr><td>47317</td> <td style="text-align:center">Number</td> <td>Shunt controlled addition accessory</td></tr> <tr><td>40152</td> <td style="text-align:center">Number</td> <td>BT71 ext return temp</td></tr> <tr><td>47313</td> <td style="text-align:center">Number</td> <td>FLM defrost</td></tr> <tr><td>47312</td> <td style="text-align:center">Number</td> <td>FLM pump</td></tr> <tr><td>47327</td> <td style="text-align:center">Number</td> <td>Ground water pump accessory</td></tr> <tr><td>47326</td> <td style="text-align:center">Number</td> <td>Step controlled add mode</td></tr> <tr><td>47324</td> <td style="text-align:center">Number</td> <td>Step controlled add diff DM</td></tr> <tr><td>47323</td> <td style="text-align:center">Number</td> <td>Step controlled add start DM</td></tr> <tr><td>47322</td> <td style="text-align:center">Number</td> <td>Step controlled add accessory</td></tr> <tr><td>47321</td> <td style="text-align:center">Number</td> <td>Shunt controlled add mix valve wait</td></tr> <tr><td>47320</td> <td style="text-align:center">Number</td> <td>Shunt controlled add mix valve amp</td></tr> <tr><td>47302</td> <td style="text-align:center">Number</td> <td>Climate system 2 accessory</td></tr> <tr><td>47303</td> <td style="text-align:center">Number</td> <td>Climate system 3 accessory</td></tr> <tr><td>47310</td> <td style="text-align:center">Number</td> <td>Climate system 2 shunt wait</td></tr> <tr><td>43516</td> <td style="text-align:center">Number</td> <td>PCA-Power relayes EP14</td></tr> <tr><td>47308</td> <td style="text-align:center">Number</td> <td>Climate system 4 shunt wait</td></tr> <tr><td>47309</td> <td style="text-align:center">Number</td> <td>Climate system 3 shunt wait</td></tr> <tr><td>43514</td> <td style="text-align:center">Number</td> <td>PCA-Base relayes EP14</td></tr> <tr><td>40128</td> <td style="text-align:center">Number</td> <td>EB22-BT3 return temp S3</td></tr> <tr><td>47306</td> <td style="text-align:center">Number</td> <td>Climate system 3 mixing valve amp</td></tr> <tr><td>40129</td> <td style="text-align:center">Number</td> <td>EB21-BT3 return temp S2</td></tr> <tr><td>47307</td> <td style="text-align:center">Number</td> <td>Climate system 2 mixing valve amp</td></tr> <tr><td>47304</td> <td style="text-align:center">Number</td> <td>Climate system 4 accessory</td></tr> <tr><td>47305</td> <td style="text-align:center">Number</td> <td>Climate system 4 mixing valve amp</td></tr> <tr><td>47281</td> <td style="text-align:center">Number</td> <td>Floor drying period 3</td></tr> <tr><td>47280</td> <td style="text-align:center">Number</td> <td>Floor drying period 4</td></tr> <tr><td>43395</td> <td style="text-align:center">Number</td> <td>HPAC relays</td></tr> <tr><td>47283</td> <td style="text-align:center">Number</td> <td>Floor drying period 1</td></tr> <tr><td>47282</td> <td style="text-align:center">Number</td> <td>Floor drying period 2</td></tr> <tr><td>40127</td> <td style="text-align:center">Number</td> <td>EB23-BT3 return temp S4</td></tr> <tr><td>47285</td> <td style="text-align:center">Number</td> <td>Floor drying temp 6</td></tr> <tr><td>47284</td> <td style="text-align:center">Number</td> <td>Floor drying temp 7</td></tr> <tr><td>47287</td> <td style="text-align:center">Number</td> <td>Floor drying temp 4</td></tr> <tr><td>47286</td> <td style="text-align:center">Number</td> <td>Floor drying temp 5</td></tr> <tr><td>40115</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 2</td></tr> <tr><td>47289</td> <td style="text-align:center">Number</td> <td>Floor drying temp 2</td></tr> <tr><td>40114</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 3</td></tr> <tr><td>47288</td> <td style="text-align:center">Number</td> <td>Floor drying temp 3</td></tr> <tr><td>40113</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 4</td></tr> <tr><td>47291</td> <td style="text-align:center">Number</td> <td>Floor drying timer</td></tr> <tr><td>40112</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>47290</td> <td style="text-align:center">Number</td> <td>Floor drying temp 1</td></tr> <tr><td>40118</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 2</td></tr> <tr><td>40117</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 3</td></tr> <tr><td>40116</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 4</td></tr> <tr><td>47264</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 1</td></tr> <tr><td>40107</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>47265</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed normal</td></tr> <tr><td>40110</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40111</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40108</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>40109</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>47271</td> <td style="text-align:center">Number</td> <td>Fan return time 4</td></tr> <tr><td>43416</td> <td style="text-align:center">Number</td> <td>Compressor starts EB100-EP14</td></tr> <tr><td>47272</td> <td style="text-align:center">Number</td> <td>Fan return time 3</td></tr> <tr><td>47273</td> <td style="text-align:center">Number</td> <td>Fan return time 2</td></tr> <tr><td>47274</td> <td style="text-align:center">Number</td> <td>Fan return time 1</td></tr> <tr><td>47275</td> <td style="text-align:center">Number</td> <td>Filter reminder period</td></tr> <tr><td>43420</td> <td style="text-align:center">Number</td> <td>Total operation time compressor</td></tr> <tr><td>47276</td> <td style="text-align:center">Number</td> <td>Floor drying</td></tr> <tr><td>47277</td> <td style="text-align:center">Number</td> <td>Floor drying period 7</td></tr> <tr><td>47278</td> <td style="text-align:center">Number</td> <td>Floor drying period 6</td></tr> <tr><td>47279</td> <td style="text-align:center">Number</td> <td>Floor drying period 5</td></tr> <tr><td>45001</td> <td style="text-align:center">Number</td> <td>Alarm number</td></tr> <tr><td>43427</td> <td style="text-align:center">Number</td> <td>Compressor state EP14</td></tr> <tr><td>43424</td> <td style="text-align:center">Number</td> <td>Total hot water operation time compr</td></tr> <tr><td>40081</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 2</td></tr> <tr><td>40083</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 1</td></tr> <tr><td>47263</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 2</td></tr> <tr><td>47262</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 3</td></tr> <tr><td>47261</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 4</td></tr> <tr><td>40072</td> <td style="text-align:center">Number</td> <td>BF1 Flow</td></tr> <tr><td>40074</td> <td style="text-align:center">Number</td> <td>EB100-FR1 anode status</td></tr> <tr><td>40079</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 3</td></tr> <tr><td>40067</td> <td style="text-align:center">Number</td> <td>EM1-BT52 boiler temperature</td></tr> <tr><td>40070</td> <td style="text-align:center">Number</td> <td>BT25 external supply temp</td></tr> <tr><td>40071</td> <td style="text-align:center">Number</td> <td>BT25 external supply temp</td></tr> <tr><td>40054</td> <td style="text-align:center">Number</td> <td>EB100-FD1 temperature limiter</td></tr> <tr><td>47212</td> <td style="text-align:center">Number</td> <td>Max int addition power</td></tr> <tr><td>47214</td> <td style="text-align:center">Number</td> <td>Fuse</td></tr> <tr><td>47209</td> <td style="text-align:center">Number</td> <td>DM between addition steps</td></tr> <tr><td>47208</td> <td style="text-align:center">Number</td> <td>DM start addition</td></tr> <tr><td>40033</td> <td style="text-align:center">Number</td> <td>BT50 room temp S1</td></tr> <tr><td>40032</td> <td style="text-align:center">Number</td> <td>EB21-BT50 room temp S2</td></tr> <tr><td>47210</td> <td style="text-align:center">Number</td> <td>DM start addition with shunt</td></tr> <tr><td>40046</td> <td style="text-align:center">Number</td> <td>EQ1-BT65 PCS4 return temp</td></tr> <tr><td>40045</td> <td style="text-align:center">Number</td> <td>EQ1-BT64 PCS4 supply temp</td></tr> <tr><td>47207</td> <td style="text-align:center">Number</td> <td>DM start cooling</td></tr> <tr><td>40044</td> <td style="text-align:center">Number</td> <td>EP8-BT54 solar load temp</td></tr> <tr><td>47206</td> <td style="text-align:center">Number</td> <td>DM start heating</td></tr> <tr><td>40043</td> <td style="text-align:center">Number</td> <td>EP8-BT53 solar panel temp</td></tr> <tr><td>40042</td> <td style="text-align:center">Number</td> <td>CL11-BT51 pool 1 temp</td></tr> <tr><td>40022</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT17 suction</td></tr> <tr><td>40016</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT11 brine out temp</td></tr> <tr><td>40017</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT12 cond out</td></tr> <tr><td>40018</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT14 hot gas temp</td></tr> <tr><td>40019</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT15 liquid line</td></tr> <tr><td>40028</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 1</td></tr> <tr><td>40029</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 1</td></tr> <tr><td>40030</td> <td style="text-align:center">Number</td> <td>EB23-BT50 room temp S4</td></tr> <tr><td>40031</td> <td style="text-align:center">Number</td> <td>EB22-BT50 room temp S3</td></tr> <tr><td>40025</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>40026</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40005</td> <td style="text-align:center">Number</td> <td>EB23-BT2 supply temp S4</td></tr> <tr><td>40004</td> <td style="text-align:center">Number</td> <td>BT1 outdoor temp</td></tr> <tr><td>40007</td> <td style="text-align:center">Number</td> <td>EB21-BT2 supply temp S2</td></tr> <tr><td>40006</td> <td style="text-align:center">Number</td> <td>EB22-BT2 supply temp S3</td></tr> <tr><td>40013</td> <td style="text-align:center">Number</td> <td>BT6 hot water top</td></tr> <tr><td>40012</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT3 return temp</td></tr> <tr><td>40015</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT10 brine in temp</td></tr> <tr><td>40014</td> <td style="text-align:center">Number</td> <td>BT6 hot water load</td></tr> <tr><td>40008</td> <td style="text-align:center">Number</td> <td>BT2 supply temp S1</td></tr> <tr><td>43001</td> <td style="text-align:center">Number</td> <td>Software version</td></tr> <tr><td>43006</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S4</td></tr> <tr><td>43007</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S3</td></tr> <tr><td>43005</td> <td style="text-align:center">Number</td> <td>Degree minutes</td></tr> <tr><td>47136</td> <td style="text-align:center">Number</td> <td>Period pool</td></tr> <tr><td>47139</td> <td style="text-align:center">Number</td> <td>Operational mode brine medium pump</td></tr> <tr><td>47138</td> <td style="text-align:center">Number</td> <td>Operational mode heat medium pump</td></tr> <tr><td>47131</td> <td style="text-align:center">Number</td> <td>Language</td></tr> <tr><td>47134</td> <td style="text-align:center">Number</td> <td>Period hot water</td></tr> <tr><td>47135</td> <td style="text-align:center">Number</td> <td>Period heat</td></tr> <tr><td>47133</td> <td style="text-align:center">Number</td> <td>Period pool 2</td></tr> <tr><td>48064</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 3</td></tr> <tr><td>48065</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 2</td></tr> <tr><td>48066</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 1</td></tr> <tr><td>48067</td> <td style="text-align:center">Number</td> <td>FLM 4 speed normal</td></tr> <tr><td>48068</td> <td style="text-align:center">Number</td> <td>FLM 4 accessory</td></tr> <tr><td>48069</td> <td style="text-align:center">Number</td> <td>FLM 3 accessory</td></tr> <tr><td>48070</td> <td style="text-align:center">Number</td> <td>FLM 2 accessory</td></tr> <tr><td>48071</td> <td style="text-align:center">Number</td> <td>FLM 1 accessory</td></tr> <tr><td>43230</td> <td style="text-align:center">Number</td> <td>Accumulated energy</td></tr> <tr><td>48073</td> <td style="text-align:center">Number</td> <td>FLM cooling</td></tr> <tr><td>48074</td> <td style="text-align:center">Number</td> <td>Set point for BT74</td></tr> <tr><td>48088</td> <td style="text-align:center">Number</td> <td>Pool 1 accesory</td></tr> <tr><td>48090</td> <td style="text-align:center">Number</td> <td>Pool 1 start temp</td></tr> <tr><td>48093</td> <td style="text-align:center">Number</td> <td>Pool 2 activated</td></tr> <tr><td>48092</td> <td style="text-align:center">Number</td> <td>Pool 1 stop temp</td></tr> <tr><td>48094</td> <td style="text-align:center">Number</td> <td>Pool 1 activated</td></tr> <tr><td>48537</td> <td style="text-align:center">Number</td> <td>Night cooling</td></tr> <tr><td>48539</td> <td style="text-align:center">Number</td> <td>Night cooling min diff</td></tr> <tr><td>43239</td> <td style="text-align:center">Number</td> <td>Total hot water operation time add</td></tr> <tr><td>47570</td> <td style="text-align:center">Number</td> <td>Operational mode</td></tr> <tr><td>47538</td> <td style="text-align:center">Number</td> <td>Start room temp nigh cooling</td></tr> <tr><td>48055</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 2</td></tr> <tr><td>48054</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 3</td></tr> <tr><td>48053</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 4</td></tr> <tr><td>48063</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 4</td></tr> <tr><td>48062</td> <td style="text-align:center">Number</td> <td>FLM 3 speed normal</td></tr> <tr><td>48061</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 1</td></tr> <tr><td>48060</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 2</td></tr> <tr><td>48059</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 3</td></tr> <tr><td>48058</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 4</td></tr> <tr><td>48057</td> <td style="text-align:center">Number</td> <td>FLM 2 speed normal</td></tr> <tr><td>48056</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 1</td></tr> <tr><td>47005</td> <td style="text-align:center">Number</td> <td>Heat curve S3</td></tr> <tr><td>43103</td> <td style="text-align:center">Number</td> <td>HPAC state</td></tr> <tr><td>47004</td> <td style="text-align:center">Number</td> <td>Heat curve S4</td></tr> <tr><td>47007</td> <td style="text-align:center">Number</td> <td>Heat curve S1</td></tr> <tr><td>47006</td> <td style="text-align:center">Number</td> <td>Heat curve S2</td></tr> <tr><td>43091</td> <td style="text-align:center">Number</td> <td>Internal electrical addition state</td></tr> <tr><td>43086</td> <td style="text-align:center">Number</td> <td>Prio</td></tr> <tr><td>43084</td> <td style="text-align:center">Number</td> <td>Internal electrical addition power</td></tr> <tr><td>43081</td> <td style="text-align:center">Number</td> <td>Total operation time addition</td></tr> <tr><td>47036</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S1</td></tr> <tr><td>47035</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S2</td></tr> <tr><td>47034</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S3</td></tr> <tr><td>47033</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S4</td></tr> <tr><td>47032</td> <td style="text-align:center">Number</td> <td>External adjustment S1</td></tr> <tr><td>47031</td> <td style="text-align:center">Number</td> <td>External adjustment S2</td></tr> <tr><td>47030</td> <td style="text-align:center">Number</td> <td>External adjustment S3</td></tr> <tr><td>47029</td> <td style="text-align:center">Number</td> <td>External adjustment S4</td></tr> <tr><td>47028</td> <td style="text-align:center">Number</td> <td>Point offset</td></tr> <tr><td>47027</td> <td style="text-align:center">Number</td> <td>Point offset outdoor temp</td></tr> <tr><td>47026</td> <td style="text-align:center">Number</td> <td>Own curve P1</td></tr> <tr><td>47025</td> <td style="text-align:center">Number</td> <td>Own curve P2</td></tr> <tr><td>47024</td> <td style="text-align:center">Number</td> <td>Own curve P3</td></tr> <tr><td>47022</td> <td style="text-align:center">Number</td> <td>Own curve P5</td></tr> <tr><td>47023</td> <td style="text-align:center">Number</td> <td>Own curve P4</td></tr> <tr><td>47020</td> <td style="text-align:center">Number</td> <td>Own curve P7</td></tr> <tr><td>47021</td> <td style="text-align:center">Number</td> <td>Own curve P6</td></tr> <tr><td>47018</td> <td style="text-align:center">Number</td> <td>Max supply system 2</td></tr> <tr><td>47019</td> <td style="text-align:center">Number</td> <td>Max supply system 1</td></tr> <tr><td>47016</td> <td style="text-align:center">Number</td> <td>Max supply system 4</td></tr> <tr><td>47017</td> <td style="text-align:center">Number</td> <td>Max supply system 3</td></tr> <tr><td>47014</td> <td style="text-align:center">Number</td> <td>Min supply system 2</td></tr> <tr><td>47015</td> <td style="text-align:center">Number</td> <td>Min supply system 1</td></tr> <tr><td>47012</td> <td style="text-align:center">Number</td> <td>Min supply system 4</td></tr> <tr><td>47013</td> <td style="text-align:center">Number</td> <td>Min supply system 3</td></tr> <tr><td>47010</td> <td style="text-align:center">Number</td> <td>Offset S2</td></tr> <tr><td>47011</td> <td style="text-align:center">Number</td> <td>Offset S1</td></tr> <tr><td>47008</td> <td style="text-align:center">Number</td> <td>Offset S4</td></tr> <tr><td>47009</td> <td style="text-align:center">Number</td> <td>Offset S3</td></tr> <tr><td>47402</td> <td style="text-align:center">Number</td> <td>Room sensor factor S1</td></tr> <tr><td>47401</td> <td style="text-align:center">Number</td> <td>Room sensor factor S2</td></tr> <tr><td>47400</td> <td style="text-align:center">Number</td> <td>Room sensor factor S3</td></tr> <tr><td>47395</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S4</td></tr> <tr><td>47394</td> <td style="text-align:center">Number</td> <td>Use room sensor S1</td></tr> <tr><td>47393</td> <td style="text-align:center">Number</td> <td>Use room sensor S2</td></tr> <tr><td>47392</td> <td style="text-align:center">Number</td> <td>Use room sensor S3</td></tr> <tr><td>43024</td> <td style="text-align:center">Number</td> <td>Status cooling</td></tr> <tr><td>47399</td> <td style="text-align:center">Number</td> <td>Room sensor factor S4</td></tr> <tr><td>47398</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S1</td></tr> <tr><td>47397</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S2</td></tr> <tr><td>47396</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S3</td></tr> <tr><td>47418</td> <td style="text-align:center">Number</td> <td>Speed brine pump</td></tr> <tr><td>47048</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water normal</td></tr> <tr><td>47049</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water economy</td></tr> <tr><td>47416</td> <td style="text-align:center">Number</td> <td>Speed circ pump economy</td></tr> <tr><td>47050</td> <td style="text-align:center">Number</td> <td>Periodic hot water</td></tr> <tr><td>47417</td> <td style="text-align:center">Number</td> <td>Speed circ pump cooling</td></tr> <tr><td>47051</td> <td style="text-align:center">Number</td> <td>Periodic hot water interval</td></tr> <tr><td>43010</td> <td style="text-align:center">Number</td> <td>Calculated cooling supply temp</td></tr> <tr><td>47041</td> <td style="text-align:center">Number</td> <td>Hot water mode</td></tr> <tr><td>43008</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S2</td></tr> <tr><td>43009</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S1</td></tr> <tr><td>47043</td> <td style="text-align:center">Number</td> <td>Start temperature hot water luxury</td></tr> <tr><td>47414</td> <td style="text-align:center">Number</td> <td>Speed circ pump heat</td></tr> <tr><td>47044</td> <td style="text-align:center">Number</td> <td>Start temperature hot water normal</td></tr> <tr><td>47415</td> <td style="text-align:center">Number</td> <td>Speed circ pump pool</td></tr> <tr><td>47045</td> <td style="text-align:center">Number</td> <td>Start temperature hot water economy</td></tr> <tr><td>47046</td> <td style="text-align:center">Number</td> <td>Stop temperature periodic hot water</td></tr> <tr><td>47413</td> <td style="text-align:center">Number</td> <td>Speed circ pump hot water</td></tr> <tr><td>43013</td> <td style="text-align:center">Number</td> <td>Freeze protection status</td></tr> <tr><td>47047</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water luxury</td></tr> <tr><td>47384</td> <td style="text-align:center">Number</td> <td>Date format</td></tr> <tr><td>47385</td> <td style="text-align:center">Number</td> <td>Time format</td></tr> <tr><td>47387</td> <td style="text-align:center">Number</td> <td>Hot water production</td></tr> <tr><td>47388</td> <td style="text-align:center">Number</td> <td>Alarm lower room temp</td></tr> <tr><td>47389</td> <td style="text-align:center">Number</td> <td>Alarm lower HW temp</td></tr> <tr><td>47391</td> <td style="text-align:center">Number</td> <td>Use room sensor S4</td></tr> <tr><td>47378</td> <td style="text-align:center">Number</td> <td>Max diff comp</td></tr> <tr><td>47379</td> <td style="text-align:center">Number</td> <td>Max diff add</td></tr> <tr><td>47380</td> <td style="text-align:center">Number</td> <td>Low brine out autoreset</td></tr> <tr><td>47381</td> <td style="text-align:center">Number</td> <td>Low brine out temp</td></tr> <tr><td>47382</td> <td style="text-align:center">Number</td> <td>High brine in</td></tr> <tr><td>47383</td> <td style="text-align:center">Number</td> <td>High brine in temp</td></tr> <tr><td>47332</td> <td style="text-align:center">Number</td> <td>Cooling supply temp at 20C</td></tr> <tr><td>47333</td> <td style="text-align:center">Number</td> <td>Cooling supply temp at 40C</td></tr> <tr><td>47334</td> <td style="text-align:center">Number</td> <td>Cooling close mixing valves</td></tr> <tr><td>47335</td> <td style="text-align:center">Number</td> <td>Time between switch heat/cooling</td></tr> <tr><td>47329</td> <td style="text-align:center">Number</td> <td>Cooling 2-pipe accessory</td></tr> <tr><td>47330</td> <td style="text-align:center">Number</td> <td>Cooling 4-pipe accessory</td></tr> <tr><td>47331</td> <td style="text-align:center">Number</td> <td>Min cooling supply temp</td></tr> <tr><td>47340</td> <td style="text-align:center">Number</td> <td>Cooling with room sensor</td></tr> <tr><td>47336</td> <td style="text-align:center">Number</td> <td>Heat at room under temp</td></tr> <tr><td>47337</td> <td style="text-align:center">Number</td> <td>Cool at room over temp</td></tr> <tr><td>47338</td> <td style="text-align:center">Number</td> <td>Cooling mixing valve amp</td></tr> <tr><td>47339</td> <td style="text-align:center">Number</td> <td>Cooling mixing valve step delay</td></tr> <tr><td>47319</td> <td style="text-align:center">Number</td> <td>Shunt controlled add min runtime</td></tr> <tr><td>47318</td> <td style="text-align:center">Number</td> <td>Shunt controlled add min temp</td></tr> <tr><td>47317</td> <td style="text-align:center">Number</td> <td>Shunt controlled addition accessory</td></tr> <tr><td>40152</td> <td style="text-align:center">Number</td> <td>BT71 ext return temp</td></tr> <tr><td>47313</td> <td style="text-align:center">Number</td> <td>FLM defrost</td></tr> <tr><td>47312</td> <td style="text-align:center">Number</td> <td>FLM pump</td></tr> <tr><td>47327</td> <td style="text-align:center">Number</td> <td>Ground water pump accessory</td></tr> <tr><td>47326</td> <td style="text-align:center">Number</td> <td>Step controlled add mode</td></tr> <tr><td>47324</td> <td style="text-align:center">Number</td> <td>Step controlled add diff DM</td></tr> <tr><td>47323</td> <td style="text-align:center">Number</td> <td>Step controlled add start DM</td></tr> <tr><td>47322</td> <td style="text-align:center">Number</td> <td>Step controlled add accessory</td></tr> <tr><td>47321</td> <td style="text-align:center">Number</td> <td>Shunt controlled add mix valve wait</td></tr> <tr><td>47320</td> <td style="text-align:center">Number</td> <td>Shunt controlled add mix valve amp</td></tr> <tr><td>47302</td> <td style="text-align:center">Number</td> <td>Climate system 2 accessory</td></tr> <tr><td>47303</td> <td style="text-align:center">Number</td> <td>Climate system 3 accessory</td></tr> <tr><td>47310</td> <td style="text-align:center">Number</td> <td>Climate system 2 shunt wait</td></tr> <tr><td>43516</td> <td style="text-align:center">Number</td> <td>PCA-Power relayes EP14</td></tr> <tr><td>47308</td> <td style="text-align:center">Number</td> <td>Climate system 4 shunt wait</td></tr> <tr><td>47309</td> <td style="text-align:center">Number</td> <td>Climate system 3 shunt wait</td></tr> <tr><td>43514</td> <td style="text-align:center">Number</td> <td>PCA-Base relayes EP14</td></tr> <tr><td>40128</td> <td style="text-align:center">Number</td> <td>EB22-BT3 return temp S3</td></tr> <tr><td>47306</td> <td style="text-align:center">Number</td> <td>Climate system 3 mixing valve amp</td></tr> <tr><td>40129</td> <td style="text-align:center">Number</td> <td>EB21-BT3 return temp S2</td></tr> <tr><td>47307</td> <td style="text-align:center">Number</td> <td>Climate system 2 mixing valve amp</td></tr> <tr><td>47304</td> <td style="text-align:center">Number</td> <td>Climate system 4 accessory</td></tr> <tr><td>47305</td> <td style="text-align:center">Number</td> <td>Climate system 4 mixing valve amp</td></tr> <tr><td>47281</td> <td style="text-align:center">Number</td> <td>Floor drying period 3</td></tr> <tr><td>47280</td> <td style="text-align:center">Number</td> <td>Floor drying period 4</td></tr> <tr><td>43395</td> <td style="text-align:center">Number</td> <td>HPAC relays</td></tr> <tr><td>47283</td> <td style="text-align:center">Number</td> <td>Floor drying period 1</td></tr> <tr><td>47282</td> <td style="text-align:center">Number</td> <td>Floor drying period 2</td></tr> <tr><td>40127</td> <td style="text-align:center">Number</td> <td>EB23-BT3 return temp S4</td></tr> <tr><td>47285</td> <td style="text-align:center">Number</td> <td>Floor drying temp 6</td></tr> <tr><td>47284</td> <td style="text-align:center">Number</td> <td>Floor drying temp 7</td></tr> <tr><td>47287</td> <td style="text-align:center">Number</td> <td>Floor drying temp 4</td></tr> <tr><td>47286</td> <td style="text-align:center">Number</td> <td>Floor drying temp 5</td></tr> <tr><td>40115</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 2</td></tr> <tr><td>47289</td> <td style="text-align:center">Number</td> <td>Floor drying temp 2</td></tr> <tr><td>40114</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 3</td></tr> <tr><td>47288</td> <td style="text-align:center">Number</td> <td>Floor drying temp 3</td></tr> <tr><td>40113</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 4</td></tr> <tr><td>47291</td> <td style="text-align:center">Number</td> <td>Floor drying timer</td></tr> <tr><td>40112</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>47290</td> <td style="text-align:center">Number</td> <td>Floor drying temp 1</td></tr> <tr><td>40118</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 2</td></tr> <tr><td>40117</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 3</td></tr> <tr><td>40116</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 4</td></tr> <tr><td>47264</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 1</td></tr> <tr><td>40107</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>47265</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed normal</td></tr> <tr><td>40110</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40111</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40108</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>40109</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>47271</td> <td style="text-align:center">Number</td> <td>Fan return time 4</td></tr> <tr><td>43416</td> <td style="text-align:center">Number</td> <td>Compressor starts EB100-EP14</td></tr> <tr><td>47272</td> <td style="text-align:center">Number</td> <td>Fan return time 3</td></tr> <tr><td>47273</td> <td style="text-align:center">Number</td> <td>Fan return time 2</td></tr> <tr><td>47274</td> <td style="text-align:center">Number</td> <td>Fan return time 1</td></tr> <tr><td>47275</td> <td style="text-align:center">Number</td> <td>Filter reminder period</td></tr> <tr><td>43420</td> <td style="text-align:center">Number</td> <td>Total operation time compressor</td></tr> <tr><td>47276</td> <td style="text-align:center">Number</td> <td>Floor drying</td></tr> <tr><td>47277</td> <td style="text-align:center">Number</td> <td>Floor drying period 7</td></tr> <tr><td>47278</td> <td style="text-align:center">Number</td> <td>Floor drying period 6</td></tr> <tr><td>47279</td> <td style="text-align:center">Number</td> <td>Floor drying period 5</td></tr> <tr><td>45001</td> <td style="text-align:center">Number</td> <td>Alarm number</td></tr> <tr><td>43427</td> <td style="text-align:center">Number</td> <td>Compressor state EP14</td></tr> <tr><td>43424</td> <td style="text-align:center">Number</td> <td>Total hot water operation time compr</td></tr> <tr><td>40081</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 2</td></tr> <tr><td>40083</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 1</td></tr> <tr><td>47263</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 2</td></tr> <tr><td>47262</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 3</td></tr> <tr><td>47261</td> <td style="text-align:center">Number</td> <td>Exhaust fan speed 4</td></tr> <tr><td>40072</td> <td style="text-align:center">Number</td> <td>BF1 Flow</td></tr> <tr><td>40074</td> <td style="text-align:center">Number</td> <td>EB100-FR1 anode status</td></tr> <tr><td>40079</td> <td style="text-align:center">Number</td> <td>EB100-BE1 current phase 3</td></tr> <tr><td>40067</td> <td style="text-align:center">Number</td> <td>EM1-BT52 boiler temperature</td></tr> <tr><td>40070</td> <td style="text-align:center">Number</td> <td>BT25 external supply temp</td></tr> <tr><td>40071</td> <td style="text-align:center">Number</td> <td>BT25 external supply temp</td></tr> <tr><td>40054</td> <td style="text-align:center">Number</td> <td>EB100-FD1 temperature limiter</td></tr> <tr><td>47212</td> <td style="text-align:center">Number</td> <td>Max int addition power</td></tr> <tr><td>47214</td> <td style="text-align:center">Number</td> <td>Fuse</td></tr> <tr><td>47209</td> <td style="text-align:center">Number</td> <td>DM between addition steps</td></tr> <tr><td>47208</td> <td style="text-align:center">Number</td> <td>DM start addition</td></tr> <tr><td>40033</td> <td style="text-align:center">Number</td> <td>BT50 room temp S1</td></tr> <tr><td>40032</td> <td style="text-align:center">Number</td> <td>EB21-BT50 room temp S2</td></tr> <tr><td>47210</td> <td style="text-align:center">Number</td> <td>DM start addition with shunt</td></tr> <tr><td>40046</td> <td style="text-align:center">Number</td> <td>EQ1-BT65 PCS4 return temp</td></tr> <tr><td>40045</td> <td style="text-align:center">Number</td> <td>EQ1-BT64 PCS4 supply temp</td></tr> <tr><td>47207</td> <td style="text-align:center">Number</td> <td>DM start cooling</td></tr> <tr><td>40044</td> <td style="text-align:center">Number</td> <td>EP8-BT54 solar load temp</td></tr> <tr><td>47206</td> <td style="text-align:center">Number</td> <td>DM start heating</td></tr> <tr><td>40043</td> <td style="text-align:center">Number</td> <td>EP8-BT53 solar panel temp</td></tr> <tr><td>40042</td> <td style="text-align:center">Number</td> <td>CL11-BT51 pool 1 temp</td></tr> <tr><td>40022</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT17 suction</td></tr> <tr><td>40016</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT11 brine out temp</td></tr> <tr><td>40017</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT12 cond out</td></tr> <tr><td>40018</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT14 hot gas temp</td></tr> <tr><td>40019</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT15 liquid line</td></tr> <tr><td>40028</td> <td style="text-align:center">Number</td> <td>AZ1-BT26 temp collector in FLM 1</td></tr> <tr><td>40029</td> <td style="text-align:center">Number</td> <td>AZ1-BT27 temp collector out FLM 1</td></tr> <tr><td>40030</td> <td style="text-align:center">Number</td> <td>EB23-BT50 room temp S4</td></tr> <tr><td>40031</td> <td style="text-align:center">Number</td> <td>EB22-BT50 room temp S3</td></tr> <tr><td>40025</td> <td style="text-align:center">Number</td> <td>EB100-BT20 exhaust air temp</td></tr> <tr><td>40026</td> <td style="text-align:center">Number</td> <td>EB100-BT21 vented air temp</td></tr> <tr><td>40005</td> <td style="text-align:center">Number</td> <td>EB23-BT2 supply temp S4</td></tr> <tr><td>40004</td> <td style="text-align:center">Number</td> <td>BT1 outdoor temp</td></tr> <tr><td>40007</td> <td style="text-align:center">Number</td> <td>EB21-BT2 supply temp S2</td></tr> <tr><td>40006</td> <td style="text-align:center">Number</td> <td>EB22-BT2 supply temp S3</td></tr> <tr><td>40013</td> <td style="text-align:center">Number</td> <td>BT6 hot water top</td></tr> <tr><td>40012</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT3 return temp</td></tr> <tr><td>40015</td> <td style="text-align:center">Number</td> <td>EB100-EP14-BT10 brine in temp</td></tr> <tr><td>40014</td> <td style="text-align:center">Number</td> <td>BT6 hot water load</td></tr> <tr><td>40008</td> <td style="text-align:center">Number</td> <td>BT2 supply temp S1</td></tr> <tr><td>43001</td> <td style="text-align:center">Number</td> <td>Software version</td></tr> <tr><td>43006</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S4</td></tr> <tr><td>43007</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S3</td></tr> <tr><td>43005</td> <td style="text-align:center">Number</td> <td>Degree minutes</td></tr> <tr><td>47136</td> <td style="text-align:center">Number</td> <td>Period pool</td></tr> <tr><td>47139</td> <td style="text-align:center">Number</td> <td>Operational mode brine medium pump</td></tr> <tr><td>47138</td> <td style="text-align:center">Number</td> <td>Operational mode heat medium pump</td></tr> <tr><td>47131</td> <td style="text-align:center">Number</td> <td>Language</td></tr> <tr><td>47134</td> <td style="text-align:center">Number</td> <td>Period hot water</td></tr> <tr><td>47135</td> <td style="text-align:center">Number</td> <td>Period heat</td></tr> <tr><td>47133</td> <td style="text-align:center">Number</td> <td>Period pool 2</td></tr> <tr><td>48064</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 3</td></tr> <tr><td>48065</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 2</td></tr> <tr><td>48066</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 1</td></tr> <tr><td>48067</td> <td style="text-align:center">Number</td> <td>FLM 4 speed normal</td></tr> <tr><td>48068</td> <td style="text-align:center">Number</td> <td>FLM 4 accessory</td></tr> <tr><td>48069</td> <td style="text-align:center">Number</td> <td>FLM 3 accessory</td></tr> <tr><td>48070</td> <td style="text-align:center">Number</td> <td>FLM 2 accessory</td></tr> <tr><td>48071</td> <td style="text-align:center">Number</td> <td>FLM 1 accessory</td></tr> <tr><td>43230</td> <td style="text-align:center">Number</td> <td>Accumulated energy</td></tr> <tr><td>48073</td> <td style="text-align:center">Number</td> <td>FLM cooling</td></tr> <tr><td>48074</td> <td style="text-align:center">Number</td> <td>Set point for BT74</td></tr> <tr><td>48088</td> <td style="text-align:center">Number</td> <td>Pool 1 accesory</td></tr> <tr><td>48090</td> <td style="text-align:center">Number</td> <td>Pool 1 start temp</td></tr> <tr><td>48093</td> <td style="text-align:center">Number</td> <td>Pool 2 activated</td></tr> <tr><td>48092</td> <td style="text-align:center">Number</td> <td>Pool 1 stop temp</td></tr> <tr><td>48094</td> <td style="text-align:center">Number</td> <td>Pool 1 activated</td></tr> <tr><td>48537</td> <td style="text-align:center">Number</td> <td>Night cooling</td></tr> <tr><td>48539</td> <td style="text-align:center">Number</td> <td>Night cooling min diff</td></tr> <tr><td>43239</td> <td style="text-align:center">Number</td> <td>Total hot water operation time add</td></tr> <tr><td>47570</td> <td style="text-align:center">Number</td> <td>Operational mode</td></tr> <tr><td>47538</td> <td style="text-align:center">Number</td> <td>Start room temp nigh cooling</td></tr> <tr><td>48055</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 2</td></tr> <tr><td>48054</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 3</td></tr> <tr><td>48053</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 4</td></tr> <tr><td>48063</td> <td style="text-align:center">Number</td> <td>FLM 4 speed 4</td></tr> <tr><td>48062</td> <td style="text-align:center">Number</td> <td>FLM 3 speed normal</td></tr> <tr><td>48061</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 1</td></tr> <tr><td>48060</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 2</td></tr> <tr><td>48059</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 3</td></tr> <tr><td>48058</td> <td style="text-align:center">Number</td> <td>FLM 3 speed 4</td></tr> <tr><td>48057</td> <td style="text-align:center">Number</td> <td>FLM 2 speed normal</td></tr> <tr><td>48056</td> <td style="text-align:center">Number</td> <td>FLM 2 speed 1</td></tr> <tr><td>47005</td> <td style="text-align:center">Number</td> <td>Heat curve S3</td></tr> <tr><td>43103</td> <td style="text-align:center">Number</td> <td>HPAC state</td></tr> <tr><td>47004</td> <td style="text-align:center">Number</td> <td>Heat curve S4</td></tr> <tr><td>47007</td> <td style="text-align:center">Number</td> <td>Heat curve S1</td></tr> <tr><td>47006</td> <td style="text-align:center">Number</td> <td>Heat curve S2</td></tr> <tr><td>43091</td> <td style="text-align:center">Number</td> <td>Internal electrical addition state</td></tr> <tr><td>43086</td> <td style="text-align:center">Number</td> <td>Prio</td></tr> <tr><td>43084</td> <td style="text-align:center">Number</td> <td>Internal electrical addition power</td></tr> <tr><td>43081</td> <td style="text-align:center">Number</td> <td>Total operation time addition</td></tr> <tr><td>47036</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S1</td></tr> <tr><td>47035</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S2</td></tr> <tr><td>47034</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S3</td></tr> <tr><td>47033</td> <td style="text-align:center">Number</td> <td>External adjust with room sensor S4</td></tr> <tr><td>47032</td> <td style="text-align:center">Number</td> <td>External adjustment S1</td></tr> <tr><td>47031</td> <td style="text-align:center">Number</td> <td>External adjustment S2</td></tr> <tr><td>47030</td> <td style="text-align:center">Number</td> <td>External adjustment S3</td></tr> <tr><td>47029</td> <td style="text-align:center">Number</td> <td>External adjustment S4</td></tr> <tr><td>47028</td> <td style="text-align:center">Number</td> <td>Point offset</td></tr> <tr><td>47027</td> <td style="text-align:center">Number</td> <td>Point offset outdoor temp</td></tr> <tr><td>47026</td> <td style="text-align:center">Number</td> <td>Own curve P1</td></tr> <tr><td>47025</td> <td style="text-align:center">Number</td> <td>Own curve P2</td></tr> <tr><td>47024</td> <td style="text-align:center">Number</td> <td>Own curve P3</td></tr> <tr><td>47022</td> <td style="text-align:center">Number</td> <td>Own curve P5</td></tr> <tr><td>47023</td> <td style="text-align:center">Number</td> <td>Own curve P4</td></tr> <tr><td>47020</td> <td style="text-align:center">Number</td> <td>Own curve P7</td></tr> <tr><td>47021</td> <td style="text-align:center">Number</td> <td>Own curve P6</td></tr> <tr><td>47018</td> <td style="text-align:center">Number</td> <td>Max supply system 2</td></tr> <tr><td>47019</td> <td style="text-align:center">Number</td> <td>Max supply system 1</td></tr> <tr><td>47016</td> <td style="text-align:center">Number</td> <td>Max supply system 4</td></tr> <tr><td>47017</td> <td style="text-align:center">Number</td> <td>Max supply system 3</td></tr> <tr><td>47014</td> <td style="text-align:center">Number</td> <td>Min supply system 2</td></tr> <tr><td>47015</td> <td style="text-align:center">Number</td> <td>Min supply system 1</td></tr> <tr><td>47012</td> <td style="text-align:center">Number</td> <td>Min supply system 4</td></tr> <tr><td>47013</td> <td style="text-align:center">Number</td> <td>Min supply system 3</td></tr> <tr><td>47010</td> <td style="text-align:center">Number</td> <td>Offset S2</td></tr> <tr><td>47011</td> <td style="text-align:center">Number</td> <td>Offset S1</td></tr> <tr><td>47008</td> <td style="text-align:center">Number</td> <td>Offset S4</td></tr> <tr><td>47009</td> <td style="text-align:center">Number</td> <td>Offset S3</td></tr> <tr><td>47402</td> <td style="text-align:center">Number</td> <td>Room sensor factor S1</td></tr> <tr><td>47401</td> <td style="text-align:center">Number</td> <td>Room sensor factor S2</td></tr> <tr><td>47400</td> <td style="text-align:center">Number</td> <td>Room sensor factor S3</td></tr> <tr><td>47395</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S4</td></tr> <tr><td>47394</td> <td style="text-align:center">Number</td> <td>Use room sensor S1</td></tr> <tr><td>47393</td> <td style="text-align:center">Number</td> <td>Use room sensor S2</td></tr> <tr><td>47392</td> <td style="text-align:center">Number</td> <td>Use room sensor S3</td></tr> <tr><td>43024</td> <td style="text-align:center">Number</td> <td>Status cooling</td></tr> <tr><td>47399</td> <td style="text-align:center">Number</td> <td>Room sensor factor S4</td></tr> <tr><td>47398</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S1</td></tr> <tr><td>47397</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S2</td></tr> <tr><td>47396</td> <td style="text-align:center">Number</td> <td>Room sensor setpoint S3</td></tr> <tr><td>47418</td> <td style="text-align:center">Number</td> <td>Speed brine pump</td></tr> <tr><td>47048</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water normal</td></tr> <tr><td>47049</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water economy</td></tr> <tr><td>47416</td> <td style="text-align:center">Number</td> <td>Speed circ pump economy</td></tr> <tr><td>47050</td> <td style="text-align:center">Number</td> <td>Periodic hot water</td></tr> <tr><td>47417</td> <td style="text-align:center">Number</td> <td>Speed circ pump cooling</td></tr> <tr><td>47051</td> <td style="text-align:center">Number</td> <td>Periodic hot water interval</td></tr> <tr><td>43010</td> <td style="text-align:center">Number</td> <td>Calculated cooling supply temp</td></tr> <tr><td>47041</td> <td style="text-align:center">Number</td> <td>Hot water mode</td></tr> <tr><td>43008</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S2</td></tr> <tr><td>43009</td> <td style="text-align:center">Number</td> <td>Calculated supply temp S1</td></tr> <tr><td>47043</td> <td style="text-align:center">Number</td> <td>Start temperature hot water luxury</td></tr> <tr><td>47414</td> <td style="text-align:center">Number</td> <td>Speed circ pump heat</td></tr> <tr><td>47044</td> <td style="text-align:center">Number</td> <td>Start temperature hot water normal</td></tr> <tr><td>47415</td> <td style="text-align:center">Number</td> <td>Speed circ pump pool</td></tr> <tr><td>47045</td> <td style="text-align:center">Number</td> <td>Start temperature hot water economy</td></tr> <tr><td>47046</td> <td style="text-align:center">Number</td> <td>Stop temperature periodic hot water</td></tr> <tr><td>47413</td> <td style="text-align:center">Number</td> <td>Speed circ pump hot water</td></tr> <tr><td>43013</td> <td style="text-align:center">Number</td> <td>Freeze protection status</td></tr> <tr><td>47047</td> <td style="text-align:center">Number</td> <td>Stop temperature hot water luxury</td></tr> <tr><td>47384</td> <td style="text-align:center">Number</td> <td>Date format</td></tr> <tr><td>47385</td> <td style="text-align:center">Number</td> <td>Time format</td></tr> <tr><td>47387</td> <td style="text-align:center">Number</td> <td>Hot water production</td></tr> <tr><td>47388</td> <td style="text-align:center">Number</td> <td>Alarm lower room temp</td></tr> <tr><td>47389</td> <td style="text-align:center">Number</td> <td>Alarm lower HW temp</td></tr> <tr><td>47391</td> <td style="text-align:center">Number</td> <td>Use room sensor S4</td></tr> <tr><td>47378</td> <td style="text-align:center">Number</td> <td>Max diff comp</td></tr> <tr><td>47379</td> <td style="text-align:center">Number</td> <td>Max diff add</td></tr> <tr><td>47380</td> <td style="text-align:center">Number</td> <td>Low brine out autoreset</td></tr> <tr><td>47381</td> <td style="text-align:center">Number</td> <td>Low brine out temp</td></tr> <tr><td>47382</td> <td style="text-align:center">Number</td> <td>High brine in</td></tr> <tr><td>47383</td> <td style="text-align:center">Number</td> <td>High brine in temp</td></tr></tbody></table> <h2 id="examples"><a href="#examples" aria-hidden="true" class="header-anchor">#</a> Examples</h2> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Number</span>	<span class="token class-name">DegreeMinutes</span>	<span class="token punctuation">{</span> nibeheatpump<span class="token operator">=</span><span class="token string">&quot;43005&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Number</span>	<span class="token class-name">BT1_OutdoorTemp</span>	<span class="token punctuation">{</span> nibeheatpump<span class="token operator">=</span><span class="token string">&quot;40004&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Number</span>	<span class="token class-name">BT2_SupplyTemp</span>	<span class="token punctuation">{</span> nibeheatpump<span class="token operator">=</span><span class="token string">&quot;40008&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><div class="page-versions"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">Version: 2.4</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><a href="https://www.openhab.org/addons/bindings/nibeheatpump1/">latest</a></li><li class="dropdown-item"><a class="current">2.4</a></li></ul></div></div> <div class="editLink"><em>Caught a mistake or want to contribute to the documentation? <a target="_blank" href="https://github.com/openhab/openhab1-addons/edit/master/bundles/binding/org.openhab.binding.nibeheatpump/README.md">Edit this page on GitHub<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></em> <!----></div></div> <div class="page-edit"><!----> <!----></div> <!----> <footer><div class="social-icons"><a href="https://twitter.com/openhab" target="_blank"><svg class="social-icon twitter"><path d="M32 7.075c-1.175 0.525-2.444 0.875-3.769 1.031 1.356-0.813 2.394-2.1 2.887-3.631-1.269 0.75-2.675 1.3-4.169 1.594-1.2-1.275-2.906-2.069-4.794-2.069-3.625 0-6.563 2.938-6.563 6.563 0 0.512 0.056 1.012 0.169 1.494-5.456-0.275-10.294-2.888-13.531-6.862-0.563 0.969-0.887 2.1-0.887 3.3 0 2.275 1.156 4.287 2.919 5.463-1.075-0.031-2.087-0.331-2.975-0.819 0 0.025 0 0.056 0 0.081 0 3.181 2.263 5.838 5.269 6.437-0.55 0.15-1.131 0.231-1.731 0.231-0.425 0-0.831-0.044-1.237-0.119 0.838 2.606 3.263 4.506 6.131 4.563-2.25 1.762-5.075 2.813-8.156 2.813-0.531 0-1.050-0.031-1.569-0.094 2.913 1.869 6.362 2.95 10.069 2.95 12.075 0 18.681-10.006 18.681-18.681 0-0.287-0.006-0.569-0.019-0.85 1.281-0.919 2.394-2.075 3.275-3.394z"></path></svg></a> <a href="https://github.com/openhab" target="_blank"><svg class="social-icon github"><path d="M10.369 24.837c0 0.125-0.144 0.225-0.325 0.225-0.206 0.019-0.35-0.081-0.35-0.225 0-0.125 0.144-0.225 0.325-0.225 0.188-0.019 0.35 0.081 0.35 0.225zM8.425 24.556c-0.044 0.125 0.081 0.269 0.269 0.306 0.162 0.063 0.35 0 0.387-0.125s-0.081-0.269-0.269-0.325c-0.162-0.044-0.344 0.019-0.387 0.144zM11.188 24.45c-0.181 0.044-0.306 0.163-0.287 0.306 0.019 0.125 0.181 0.206 0.369 0.163 0.181-0.044 0.306-0.163 0.287-0.288-0.019-0.119-0.188-0.2-0.369-0.181zM15.3 0.5c-8.669 0-15.3 6.581-15.3 15.25 0 6.931 4.362 12.863 10.594 14.95 0.8 0.144 1.081-0.35 1.081-0.756 0-0.387-0.019-2.525-0.019-3.837 0 0-4.375 0.938-5.294-1.863 0 0-0.713-1.819-1.737-2.288 0 0-1.431-0.981 0.1-0.962 0 0 1.556 0.125 2.412 1.613 1.369 2.413 3.662 1.719 4.556 1.306 0.144-1 0.55-1.694 1-2.106-3.494-0.387-7.019-0.894-7.019-6.906 0-1.719 0.475-2.581 1.475-3.681-0.162-0.406-0.694-2.081 0.162-4.244 1.306-0.406 4.313 1.688 4.313 1.688 1.25-0.35 2.594-0.531 3.925-0.531s2.675 0.181 3.925 0.531c0 0 3.006-2.1 4.313-1.688 0.856 2.169 0.325 3.838 0.163 4.244 1 1.106 1.613 1.969 1.613 3.681 0 6.031-3.681 6.512-7.175 6.906 0.575 0.494 1.063 1.431 1.063 2.9 0 2.106-0.019 4.712-0.019 5.225 0 0.406 0.288 0.9 1.081 0.756 6.25-2.075 10.488-8.006 10.488-14.938 0-8.669-7.031-15.25-15.7-15.25zM6.075 22.056c-0.081 0.063-0.063 0.206 0.044 0.325 0.1 0.1 0.244 0.144 0.325 0.063 0.081-0.063 0.063-0.206-0.044-0.325-0.1-0.1-0.244-0.144-0.325-0.063zM5.4 21.55c-0.044 0.081 0.019 0.181 0.144 0.244 0.1 0.063 0.225 0.044 0.269-0.044 0.044-0.081-0.019-0.181-0.144-0.244-0.125-0.038-0.225-0.019-0.269 0.044zM7.425 23.775c-0.1 0.081-0.063 0.269 0.081 0.387 0.144 0.144 0.325 0.163 0.406 0.063 0.081-0.081 0.044-0.269-0.081-0.387-0.138-0.144-0.325-0.163-0.406-0.063zM6.713 22.856c-0.1 0.063-0.1 0.225 0 0.369s0.269 0.206 0.35 0.144c0.1-0.081 0.1-0.244 0-0.387-0.088-0.144-0.25-0.206-0.35-0.125z"></path></svg></a> <a href="https://www.youtube.com/channel/UC7OK88DW0La_BJlcXZg8ydQ" target="_blank"><svg class="social-icon youtube"><path d="M31.681 9.6c0 0-0.313-2.206-1.275-3.175-1.219-1.275-2.581-1.281-3.206-1.356-4.475-0.325-11.194-0.325-11.194-0.325h-0.012c0 0-6.719 0-11.194 0.325-0.625 0.075-1.987 0.081-3.206 1.356-0.963 0.969-1.269 3.175-1.269 3.175s-0.319 2.588-0.319 5.181v2.425c0 2.587 0.319 5.181 0.319 5.181s0.313 2.206 1.269 3.175c1.219 1.275 2.819 1.231 3.531 1.369 2.563 0.244 10.881 0.319 10.881 0.319s6.725-0.012 11.2-0.331c0.625-0.075 1.988-0.081 3.206-1.356 0.962-0.969 1.275-3.175 1.275-3.175s0.319-2.587 0.319-5.181v-2.425c-0.006-2.588-0.325-5.181-0.325-5.181zM12.694 20.15v-8.994l8.644 4.513-8.644 4.481z"></path></svg></a></div> <div class="legal"><span class="copyright">Copyright © 2018 by the openHAB Community and the openHAB Foundation e.V.</span> <br> <span class="legal-links"><a href="/v2.4/privacy.html">Privacy policy</a> |
    <a href="/v2.4/imprint.html">Imprint</a></span></div> <img src="/openhab-logo-square.png" class="footer-logo"></footer></div> <!----></div></div>
    <script src="/v2.4/assets/js/225.a43dbf28.js" defer></script><script src="/v2.4/assets/js/5.97efa724.js" defer></script><script src="/v2.4/assets/js/6.b424a272.js" defer></script><script src="/v2.4/assets/js/7.dad7d623.js" defer></script><script src="/v2.4/assets/js/app.1cb1e7e9.js" defer></script>
  </body>
</html>
