<!DOCTYPE html>
<html lang="en-US">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width,initial-scale=1">
    <title>Modbus - Bindings | openHAB</title>
    <meta name="description" content="This is the binding to access Modbus TCP and serial slaves. RTU, ASCII and BIN variants of Serial Modbus are supported.">
    <link rel="stylesheet" href="/v2.5/fonts/fonts.css">
  <link rel="icon" href="/v2.5/favicon.ico">
  <link rel="shortcut icon" href="/v2.5/favicon.ico">
  <link rel="apple-touch-icon" href="/v2.5/apple-icon.png">
  <meta property="og:type" content="website">
  <meta property="og:image" content="https://www.openhab.org/og-image.png">
    <meta property="og:title" content="Modbus - Bindings"><meta property="og:description" content="This is the binding to access Modbus TCP and serial slaves. RTU, ASCII and BIN variants of Serial Modbus are supported.">
    <link rel="preload" href="/v2.5/assets/css/0.styles.17119d73.css" as="style"><link rel="preload" href="/v2.5/assets/js/app.6e1f6232.js" as="script"><link rel="preload" href="/v2.5/assets/js/279.14ae446c.js" as="script"><link rel="preload" href="/v2.5/assets/js/31.b268bf8b.js" as="script"><link rel="preload" href="/v2.5/assets/js/32.7c8f01a5.js" as="script"><link rel="preload" href="/v2.5/assets/js/33.df59480d.js" as="script">
    <link rel="stylesheet" href="/v2.5/assets/css/0.styles.17119d73.css">
  </head>
  <body>
    <div id="app" data-server-rendered="true"><div class="theme-container"><header class="navbar"><div class="sidebar-button"><svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" role="img" viewBox="0 0 448 512" class="icon"><path fill="currentColor" d="M436 124H12c-6.627 0-12-5.373-12-12V80c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12zm0 160H12c-6.627 0-12-5.373-12-12v-32c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12zm0 160H12c-6.627 0-12-5.373-12-12v-32c0-6.627 5.373-12 12-12h424c6.627 0 12 5.373 12 12v32c0 6.627-5.373 12-12 12z"></path></svg></div> <a href="/v2.5/" class="home-link router-link-active"><img src="/v2.5/openhab-logo.png" alt="openHAB" class="logo"> <span class="site-name can-hide">openHAB</span></a> <div class="links" style="max-width:nullpx;"><form id="search-form" class="algolia-search-wrapper search-box"><input id="algolia-search-input" class="search-query"></form> <nav class="nav-links can-hide"><div class="nav-item"><a href="/v2.5/blog/" class="nav-link">Blog</a></div><div class="nav-item"><a href="/v2.5/download/" class="nav-link">Download</a></div><div class="nav-item"><a href="/v2.5/docs/" class="nav-link">Documentation</a></div><div class="nav-item"><a href="/v2.5/addons/" class="nav-link router-link-active">Add-ons</a></div><div class="nav-item"><a href="/v2.5/community/" class="nav-link">Community</a></div><div class="nav-item"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">About</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><h4>Get Involved</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.5/about/who-we-are.html" class="nav-link">Who We Are</a></li><li class="dropdown-subitem"><a href="/v2.5/about/contributing.html" class="nav-link">Contribute</a></li><li class="dropdown-subitem"><a href="/v2.5/about/events.html" class="nav-link">Events</a></li></ul></li><li class="dropdown-item"><h4>Support openHAB</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="https://openhabfoundation.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  Foundation
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li><li class="dropdown-subitem"><a href="/v2.5/about/donate.html" class="nav-link">Donate</a></li></ul></li><li class="dropdown-item"><h4>Resources</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.5/about/showcase.html" class="nav-link">Showcase/How-tos</a></li><li class="dropdown-subitem"><a href="/v2.5/privacy.html" class="nav-link">Privacy Policy</a></li><li class="dropdown-subitem"><a href="https://www.myopenhab.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  myopenHAB
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li></ul></li></ul></div></div><div class="nav-item"><a href="https://github.com/openhab" target="_blank" rel="noopener noreferrer" class="nav-link external">
  GitHub
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></div> <!----></nav></div></header> <div class="sidebar-mask"></div> <div class="sidebar"><nav class="nav-links"><div class="nav-item"><a href="/v2.5/blog/" class="nav-link">Blog</a></div><div class="nav-item"><a href="/v2.5/download/" class="nav-link">Download</a></div><div class="nav-item"><a href="/v2.5/docs/" class="nav-link">Documentation</a></div><div class="nav-item"><a href="/v2.5/addons/" class="nav-link router-link-active">Add-ons</a></div><div class="nav-item"><a href="/v2.5/community/" class="nav-link">Community</a></div><div class="nav-item"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">About</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><h4>Get Involved</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.5/about/who-we-are.html" class="nav-link">Who We Are</a></li><li class="dropdown-subitem"><a href="/v2.5/about/contributing.html" class="nav-link">Contribute</a></li><li class="dropdown-subitem"><a href="/v2.5/about/events.html" class="nav-link">Events</a></li></ul></li><li class="dropdown-item"><h4>Support openHAB</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="https://openhabfoundation.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  Foundation
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li><li class="dropdown-subitem"><a href="/v2.5/about/donate.html" class="nav-link">Donate</a></li></ul></li><li class="dropdown-item"><h4>Resources</h4> <ul class="dropdown-subitem-wrapper"><li class="dropdown-subitem"><a href="/v2.5/about/showcase.html" class="nav-link">Showcase/How-tos</a></li><li class="dropdown-subitem"><a href="/v2.5/privacy.html" class="nav-link">Privacy Policy</a></li><li class="dropdown-subitem"><a href="https://www.myopenhab.org/" target="_blank" rel="noopener noreferrer" class="nav-link external">
  myopenHAB
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></li></ul></li></ul></div></div><div class="nav-item"><a href="https://github.com/openhab" target="_blank" rel="noopener noreferrer" class="nav-link external">
  GitHub
  <svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></div> <!----></nav>  <ul class="sidebar-links"><li><div class="sidebar-group first collapsable"><p class="sidebar-heading open"><span>Bindings</span> <span class="arrow down"></span></p> <ul class="sidebar-group-items"><li><a href="/v2.5/addons/bindings/airquality/" class="sidebar-link">Air Quality</a></li><li><a href="/v2.5/addons/bindings/airvisualnode/" class="sidebar-link">AirVisual Node</a></li><li><a href="/v2.5/addons/bindings/akm8681/" class="sidebar-link">AKM868</a></li><li><a href="/v2.5/addons/bindings/alarmdecoder1/" class="sidebar-link">Alarm Decoder</a></li><li><a href="/v2.5/addons/bindings/allplay/" class="sidebar-link">AllPlay</a></li><li><a href="/v2.5/addons/bindings/amazondashbutton/" class="sidebar-link">Amazon Dash Button</a></li><li><a href="/v2.5/addons/bindings/amazonechocontrol/" class="sidebar-link">Amazon Echo Control</a></li><li><a href="/v2.5/addons/bindings/ambientweather/" class="sidebar-link">Ambient Weather</a></li><li><a href="/v2.5/addons/bindings/anel1/" class="sidebar-link">Anel NET-PwrCtrl</a></li><li><a href="/v2.5/addons/bindings/asterisk1/" class="sidebar-link">Asterisk</a></li><li><a href="/v2.5/addons/bindings/astro/" class="sidebar-link">Astro</a></li><li><a href="/v2.5/addons/bindings/atlona/" class="sidebar-link">Atlona</a></li><li><a href="/v2.5/addons/bindings/autelis/" class="sidebar-link">Autelis Pool Control</a></li><li><a href="/v2.5/addons/bindings/avmfritz/" class="sidebar-link">AVM FRITZ!</a></li><li><a href="/v2.5/addons/bindings/wemo/" class="sidebar-link">Belkin Wemo</a></li><li><a href="/v2.5/addons/bindings/benqprojector1/" class="sidebar-link">BenQ Projector</a></li><li><a href="/v2.5/addons/bindings/bigassfan/" class="sidebar-link">BigAssFan</a></li><li><a href="/v2.5/addons/bindings/bluetooth/" class="sidebar-link">Bluetooth</a></li><li><a href="/v2.5/addons/bindings/boschindego/" class="sidebar-link">Bosch Indego</a></li><li><a href="/v2.5/addons/bindings/bosesoundtouch/" class="sidebar-link">Bose SoundTouch</a></li><li><a href="/v2.5/addons/bindings/bticino1/" class="sidebar-link">Bticino</a></li><li><a href="/v2.5/addons/bindings/buienradar/" class="sidebar-link">Buienradar</a></li><li><a href="/v2.5/addons/bindings/caldav-command1/" class="sidebar-link">CalDAV Command</a></li><li><a href="/v2.5/addons/bindings/caldav-personal1/" class="sidebar-link">CalDAV Personal</a></li><li><a href="/v2.5/addons/bindings/cardio2e1/" class="sidebar-link">Cardio2e</a></li><li><a href="/v2.5/addons/bindings/myq1/" class="sidebar-link">Chamberlain MyQ</a></li><li><a href="/v2.5/addons/bindings/chromecast/" class="sidebar-link">Chromecast</a></li><li><a href="/v2.5/addons/bindings/cm11a/" class="sidebar-link">Cm11a (X10 controller)</a></li><li><a href="/v2.5/addons/bindings/comfoair1/" class="sidebar-link">ComfoAir</a></li><li><a href="/v2.5/addons/bindings/configadmin1/" class="sidebar-link">ConfigAdmin</a></li><li><a href="/v2.5/addons/bindings/coolmasternet/" class="sidebar-link">CoolMasterNet</a></li><li><a href="/v2.5/addons/bindings/cups1/" class="sidebar-link">CUPS</a></li><li><a href="/v2.5/addons/bindings/dlinksmarthome/" class="sidebar-link">D-Link Smart Home</a></li><li><a href="/v2.5/addons/bindings/daikin/" class="sidebar-link">Daikin</a></li><li><a href="/v2.5/addons/bindings/darksky/" class="sidebar-link">Dark Sky</a></li><li><a href="/v2.5/addons/bindings/davis1/" class="sidebar-link">Davis</a></li><li><a href="/v2.5/addons/bindings/ddwrt1/" class="sidebar-link">DD-WRT</a></li><li><a href="/v2.5/addons/bindings/denon1/" class="sidebar-link">Denon</a></li><li><a href="/v2.5/addons/bindings/denonmarantz/" class="sidebar-link">Denon / Marantz</a></li><li><a href="/v2.5/addons/bindings/heos/" class="sidebar-link">Denon HEOS</a></li><li><a href="/v2.5/addons/bindings/digiplex/" class="sidebar-link">Digiplex/EVO</a></li><li><a href="/v2.5/addons/bindings/digitalstrom/" class="sidebar-link">digitalSTROM</a></li><li><a href="/v2.5/addons/bindings/diyonxbee1/" class="sidebar-link">DIYOnXBee</a></li><li><a href="/v2.5/addons/bindings/dmx/" class="sidebar-link">DMX</a></li><li><a href="/v2.5/addons/bindings/doorbird/" class="sidebar-link">Doorbird</a></li><li><a href="/v2.5/addons/bindings/deconz/" class="sidebar-link">Dresden Elektronik deCONZ</a></li><li><a href="/v2.5/addons/bindings/dscalarm/" class="sidebar-link">DSC Alarm</a></li><li><a href="/v2.5/addons/bindings/dsmr/" class="sidebar-link">DSMR</a></li><li><a href="/v2.5/addons/bindings/dwdunwetter/" class="sidebar-link">DwdUnwetter</a></li><li><a href="/v2.5/addons/bindings/ebus1/" class="sidebar-link">eBUS</a></li><li><a href="/v2.5/addons/bindings/ecobee1/" class="sidebar-link">Ecobee</a></li><li><a href="/v2.5/addons/bindings/ecotouch1/" class="sidebar-link">EcoTouch</a></li><li><a href="/v2.5/addons/bindings/ekey1/" class="sidebar-link">ekey</a></li><li><a href="/v2.5/addons/bindings/elerotransmitterstick/" class="sidebar-link">Elero Transmitter Stick</a></li><li><a href="/v2.5/addons/bindings/energenie1/" class="sidebar-link">Energenie</a></li><li><a href="/v2.5/addons/bindings/enocean/" class="sidebar-link">EnOcean</a></li><li><a href="/v2.5/addons/bindings/enphaseenergy1/" class="sidebar-link">Enphase Energy</a></li><li><a href="/v2.5/addons/bindings/enturno/" class="sidebar-link">EnturNo</a></li><li><a href="/v2.5/addons/bindings/epsonprojector1/" class="sidebar-link">Epson Projector</a></li><li><a href="/v2.5/addons/bindings/evohome/" class="sidebar-link">evohome</a></li><li><a href="/v2.5/addons/bindings/exec/" class="sidebar-link">Exec</a></li><li><a href="/v2.5/addons/bindings/expire1/" class="sidebar-link">Expire</a></li><li><a href="/v2.5/addons/bindings/fatekplc1/" class="sidebar-link">Fatek PLC</a></li><li><a href="/v2.5/addons/bindings/feed/" class="sidebar-link">Feed</a></li><li><a href="/v2.5/addons/bindings/feican/" class="sidebar-link">Feican</a></li><li><a href="/v2.5/addons/bindings/fht1/" class="sidebar-link">FHT</a></li><li><a href="/v2.5/addons/bindings/folding/" class="sidebar-link">Folding@home</a></li><li><a href="/v2.5/addons/bindings/foobot/" class="sidebar-link">Foobot</a></li><li><a href="/v2.5/addons/bindings/freebox/" class="sidebar-link">Freebox</a></li><li><a href="/v2.5/addons/bindings/freeswitch1/" class="sidebar-link">FreeSWITCH</a></li><li><a href="/v2.5/addons/bindings/fritzaha1/" class="sidebar-link">Fritz AHA</a></li><li><a href="/v2.5/addons/bindings/fritzbox1/" class="sidebar-link">Fritz!Box</a></li><li><a href="/v2.5/addons/bindings/fritzboxtr0641/" class="sidebar-link">Fritzbox (using TR064 protocol)</a></li><li><a href="/v2.5/addons/bindings/fronius/" class="sidebar-link">Fronius</a></li><li><a href="/v2.5/addons/bindings/frontiersiliconradio1/" class="sidebar-link">Frontier Silicon Radio</a></li><li><a href="/v2.5/addons/bindings/fsinternetradio/" class="sidebar-link">FS Internet Radio</a></li><li><a href="/v2.5/addons/bindings/fs201/" class="sidebar-link">FS20</a></li><li><a href="/v2.5/addons/bindings/ftpupload/" class="sidebar-link">FTP Upload</a></li><li><a href="/v2.5/addons/bindings/garadget1/" class="sidebar-link">Garadget</a></li><li><a href="/v2.5/addons/bindings/gardena/" class="sidebar-link">Gardena</a></li><li><a href="/v2.5/addons/bindings/gc100ir1/" class="sidebar-link">Global Cache IR</a></li><li><a href="/v2.5/addons/bindings/globalcache/" class="sidebar-link">GlobalCache</a></li><li><a href="/v2.5/addons/bindings/gpio1/" class="sidebar-link">GPIO</a></li><li><a href="/v2.5/addons/bindings/gpstracker/" class="sidebar-link">GPSTracker</a></li><li><a href="/v2.5/addons/bindings/groheondus/" class="sidebar-link">GROHE ONDUS</a></li><li><a href="/v2.5/addons/bindings/omnilink1/" class="sidebar-link">HAI/Leviton Omni and Lumina</a></li><li><a href="/v2.5/addons/bindings/hdanywhere/" class="sidebar-link">HDanywhere</a></li><li><a href="/v2.5/addons/bindings/heatmiser1/" class="sidebar-link">Heatmiser</a></li><li><a href="/v2.5/addons/bindings/helios/" class="sidebar-link">Helios</a></li><li><a href="/v2.5/addons/bindings/hms1/" class="sidebar-link">HMS</a></li><li><a href="/v2.5/addons/bindings/homematic/" class="sidebar-link">Homematic</a></li><li><a href="/v2.5/addons/bindings/horizon1/" class="sidebar-link">Horizon mediabox</a></li><li><a href="/v2.5/addons/bindings/hpprinter/" class="sidebar-link">HPPrinter</a></li><li><a href="/v2.5/addons/bindings/http1/" class="sidebar-link">HTTP</a></li><li><a href="/v2.5/addons/bindings/hdpowerview/" class="sidebar-link">Hunter Douglas PowerView</a></li><li><a href="/v2.5/addons/bindings/hydrawise/" class="sidebar-link">Hydrawise</a></li><li><a href="/v2.5/addons/bindings/hyperion/" class="sidebar-link">Hyperion</a></li><li><a href="/v2.5/addons/bindings/iaqualink/" class="sidebar-link">iAquaLink</a></li><li><a href="/v2.5/addons/bindings/icloud/" class="sidebar-link">iCloud</a></li><li><a href="/v2.5/addons/bindings/iec6205621meter1/" class="sidebar-link">IEC 62056-21 Meter</a></li><li><a href="/v2.5/addons/bindings/ihc/" class="sidebar-link">IHC / ELKO</a></li><li><a href="/v2.5/addons/bindings/innogysmarthome/" class="sidebar-link">innogy SmartHome</a></li><li><a href="/v2.5/addons/bindings/insteonhub1/" class="sidebar-link">Insteon Hub</a></li><li><a href="/v2.5/addons/bindings/insteonplm1/" class="sidebar-link">Insteon PLM</a></li><li><a href="/v2.5/addons/bindings/intertechno1/" class="sidebar-link">Intertechno</a></li><li><a href="/v2.5/addons/bindings/ipp/" class="sidebar-link">IPP</a></li><li><a href="/v2.5/addons/bindings/ipx8001/" class="sidebar-link">IPX800</a></li><li><a href="/v2.5/addons/bindings/irtrans/" class="sidebar-link">IRtrans</a></li><li><a href="/v2.5/addons/bindings/isy1/" class="sidebar-link">ISY</a></li><li><a href="/v2.5/addons/bindings/jeelink/" class="sidebar-link">Jeelink</a></li><li><a href="/v2.5/addons/bindings/jointspace1/" class="sidebar-link">jointSPACE</a></li><li><a href="/v2.5/addons/bindings/keba/" class="sidebar-link">Keba</a></li><li><a href="/v2.5/addons/bindings/km200/" class="sidebar-link">KM200</a></li><li><a href="/v2.5/addons/bindings/knx/" class="sidebar-link">KNX</a></li><li><a href="/v2.5/addons/bindings/kodi/" class="sidebar-link">Kodi</a></li><li><a href="/v2.5/addons/bindings/konnected/" class="sidebar-link">Konnected</a></li><li><a href="/v2.5/addons/bindings/kostalinverter/" class="sidebar-link">Kostal Inverter</a></li><li><a href="/v2.5/addons/bindings/koubachi1/" class="sidebar-link">Koubachi</a></li><li><a href="/v2.5/addons/bindings/lametrictime/" class="sidebar-link">LaMetric</a></li><li><a href="/v2.5/addons/bindings/lcn1/" class="sidebar-link">LCN</a></li><li><a href="/v2.5/addons/bindings/leapmotion/" class="sidebar-link">Leap Motion</a></li><li><a href="/v2.5/addons/bindings/lghombot/" class="sidebar-link">LG HomBot</a></li><li><a href="/v2.5/addons/bindings/lgtv1/" class="sidebar-link">LG TV</a></li><li><a href="/v2.5/addons/bindings/lgtvserial/" class="sidebar-link">LG TV control using serial protocol</a></li><li><a href="/v2.5/addons/bindings/lgwebos/" class="sidebar-link">LG webOS</a></li><li><a href="/v2.5/addons/bindings/lifx/" class="sidebar-link">LIFX</a></li><li><a href="/v2.5/addons/bindings/lightwaverf1/" class="sidebar-link">LightwaveRF</a></li><li><a href="/v2.5/addons/bindings/linuxinput/" class="sidebar-link">Linux Input</a></li><li><a href="/v2.5/addons/bindings/lirc/" class="sidebar-link">LIRC</a></li><li><a href="/v2.5/addons/bindings/logreader/" class="sidebar-link">Log Reader</a></li><li><a href="/v2.5/addons/bindings/harmonyhub/" class="sidebar-link">Logitech Harmony Hub</a></li><li><a href="/v2.5/addons/bindings/squeezebox/" class="sidebar-link">Logitech Squeezebox</a></li><li><a href="/v2.5/addons/bindings/loxone/" class="sidebar-link">Loxone</a></li><li><a href="/v2.5/addons/bindings/lutron/" class="sidebar-link">Lutron</a></li><li><a href="/v2.5/addons/bindings/mail/" class="sidebar-link">Mail</a></li><li><a href="/v2.5/addons/bindings/mailcontrol1/" class="sidebar-link">MailControl</a></li><li><a href="/v2.5/addons/bindings/max/" class="sidebar-link">MAX!</a></li><li><a href="/v2.5/addons/bindings/maxcube1/" class="sidebar-link">MAX!Cube</a></li><li><a href="/v2.5/addons/bindings/maxcul1/" class="sidebar-link">MAX!CUL</a></li><li><a href="/v2.5/addons/bindings/mcp230171/" class="sidebar-link">MCP23017</a></li><li><a href="/v2.5/addons/bindings/mcp23017/" class="sidebar-link">MCP23017</a></li><li><a href="/v2.5/addons/bindings/mcp34241/" class="sidebar-link">MCP3424</a></li><li><a href="/v2.5/addons/bindings/melcloud/" class="sidebar-link">MELCloud</a></li><li><a href="/v2.5/addons/bindings/meteoblue/" class="sidebar-link">meteoblue</a></li><li><a href="/v2.5/addons/bindings/meteostick/" class="sidebar-link">Meteostick</a></li><li><a href="/v2.5/addons/bindings/miele/" class="sidebar-link">Miele@home</a></li><li><a href="/v2.5/addons/bindings/milight/" class="sidebar-link">Milight/Easybulb/Limitless</a></li><li><a href="/v2.5/addons/bindings/millheat/" class="sidebar-link">Millheat</a></li><li><a href="/v2.5/addons/bindings/minecraft/" class="sidebar-link">Minecraft</a></li><li><a href="/v2.5/addons/bindings/mios1/" class="sidebar-link">MiOS Bridge</a></li><li><a href="/v2.5/addons/bindings/mochadx101/" class="sidebar-link">Mochad X10</a></li><li><a href="/v2.5/addons/bindings/modbus/" class="active sidebar-link">Modbus</a></li><li><a href="/v2.5/addons/bindings/mpd1/" class="sidebar-link">MPD</a></li><li><a href="/v2.5/addons/bindings/mqtt/" class="sidebar-link">MQTT</a></li><li><a href="/v2.5/addons/bindings/mystromecopower1/" class="sidebar-link">Mystrom Eco Power</a></li><li><a href="/v2.5/addons/bindings/nanoleaf/" class="sidebar-link">Nanoleaf</a></li><li><a href="/v2.5/addons/bindings/neato/" class="sidebar-link">Neato</a></li><li><a href="/v2.5/addons/bindings/neeo/" class="sidebar-link">NEEO</a></li><li><a href="/v2.5/addons/bindings/neohub/" class="sidebar-link">NeoHub</a></li><li><a href="/v2.5/addons/bindings/nest/" class="sidebar-link">Nest</a></li><li><a href="/v2.5/addons/bindings/netatmo/" class="sidebar-link">Netatmo</a></li><li><a href="/v2.5/addons/bindings/network/" class="sidebar-link">Network</a></li><li><a href="/v2.5/addons/bindings/networkhealth1/" class="sidebar-link">Network Health</a></li><li><a href="/v2.5/addons/bindings/networkupstools/" class="sidebar-link">Network UPS Tools</a></li><li><a href="/v2.5/addons/bindings/nibeheatpump/" class="sidebar-link">Nibe Heatpump</a></li><li><a href="/v2.5/addons/bindings/nibeuplink/" class="sidebar-link">NibeUplink</a></li><li><a href="/v2.5/addons/bindings/nikohomecontrol/" class="sidebar-link">Niko Home Control</a></li><li><a href="/v2.5/addons/bindings/nikobus/" class="sidebar-link">Nikobus</a></li><li><a href="/v2.5/addons/bindings/novelanheatpump1/" class="sidebar-link">Novelan/Luxtronic Heat Pump</a></li><li><a href="/v2.5/addons/bindings/ntp/" class="sidebar-link">NTP</a></li><li><a href="/v2.5/addons/bindings/nuki/" class="sidebar-link">Nuki</a></li><li><a href="/v2.5/addons/bindings/oceanic/" class="sidebar-link">Oceanic</a></li><li><a href="/v2.5/addons/bindings/omnikinverter/" class="sidebar-link">Omnik Inverter</a></li><li><a href="/v2.5/addons/bindings/onebusaway/" class="sidebar-link">OneBusAway</a></li><li><a href="/v2.5/addons/bindings/onewire/" class="sidebar-link">OneWire</a></li><li><a href="/v2.5/addons/bindings/onewiregpio/" class="sidebar-link">OneWire GPIO</a></li><li><a href="/v2.5/addons/bindings/onkyo/" class="sidebar-link">Onkyo</a></li><li><a href="/v2.5/addons/bindings/openenergymonitor1/" class="sidebar-link">Open Energy Monitor</a></li><li><a href="/v2.5/addons/bindings/opengarage/" class="sidebar-link">OpenGarage</a></li><li><a href="/v2.5/addons/bindings/openpaths1/" class="sidebar-link">OpenPaths</a></li><li><a href="/v2.5/addons/bindings/opensprinkler/" class="sidebar-link">OpenSprinkler</a></li><li><a href="/v2.5/addons/bindings/openuv/" class="sidebar-link">OpenUV</a></li><li><a href="/v2.5/addons/bindings/openweathermap/" class="sidebar-link">OpenWeatherMap</a></li><li><a href="/v2.5/addons/bindings/orvibo/" class="sidebar-link">Orvibo</a></li><li><a href="/v2.5/addons/bindings/mqttitude1/" class="sidebar-link">OwnTracks (formerly MQTTitude)</a></li><li><a href="/v2.5/addons/bindings/owserver1/" class="sidebar-link">OWServer</a></li><li><a href="/v2.5/addons/bindings/panasonictv1/" class="sidebar-link">Panasonic TV</a></li><li><a href="/v2.5/addons/bindings/panstamp1/" class="sidebar-link">panStamp</a></li><li><a href="/v2.5/addons/bindings/paradoxalarm/" class="sidebar-link">Paradox Alarm System binding</a></li><li><a href="/v2.5/addons/bindings/pentair/" class="sidebar-link">Pentair Pool</a></li><li><a href="/v2.5/addons/bindings/phc/" class="sidebar-link">PHC</a></li><li><a href="/v2.5/addons/bindings/hue/" class="sidebar-link">Philips Hue</a></li><li><a href="/v2.5/addons/bindings/sapp1/" class="sidebar-link">Picnet Sapp</a></li><li><a href="/v2.5/addons/bindings/piface1/" class="sidebar-link">Piface</a></li><li><a href="/v2.5/addons/bindings/pilight1/" class="sidebar-link">pilight</a></li><li><a href="/v2.5/addons/bindings/pioneeravr/" class="sidebar-link">Pioneer AVR</a></li><li><a href="/v2.5/addons/bindings/pixometer/" class="sidebar-link">Pixometer</a></li><li><a href="/v2.5/addons/bindings/pjlinkdevice/" class="sidebar-link">PJLink</a></li><li><a href="/v2.5/addons/bindings/plcbus1/" class="sidebar-link">PLCBus</a></li><li><a href="/v2.5/addons/bindings/plclogo/" class="sidebar-link">PLCLogo</a></li><li><a href="/v2.5/addons/bindings/plex1/" class="sidebar-link">Plex</a></li><li><a href="/v2.5/addons/bindings/plugwise/" class="sidebar-link">Plugwise</a></li><li><a href="/v2.5/addons/bindings/powerdoglocalapi1/" class="sidebar-link">PowerDog Local API</a></li><li><a href="/v2.5/addons/bindings/powermax/" class="sidebar-link">Powermax</a></li><li><a href="/v2.5/addons/bindings/primare1/" class="sidebar-link">Primare</a></li><li><a href="/v2.5/addons/bindings/pulseaudio/" class="sidebar-link">Pulseaudio</a></li><li><a href="/v2.5/addons/bindings/pushbullet/" class="sidebar-link">Pushbullet</a></li><li><a href="/v2.5/addons/bindings/rpircswitch1/" class="sidebar-link">Raspberry Pi RC Switch</a></li><li><a href="/v2.5/addons/bindings/regoheatpump/" class="sidebar-link">RegoHeatPump</a></li><li><a href="/v2.5/addons/bindings/rfxcom/" class="sidebar-link">RFXCOM</a></li><li><a href="/v2.5/addons/bindings/rme/" class="sidebar-link">RME</a></li><li><a href="/v2.5/addons/bindings/robonect/" class="sidebar-link">Robonect</a></li><li><a href="/v2.5/addons/bindings/rotel/" class="sidebar-link">Rotel</a></li><li><a href="/v2.5/addons/bindings/rotelra1x/" class="sidebar-link">Rotel Amplifier</a></li><li><a href="/v2.5/addons/bindings/russound/" class="sidebar-link">Russound</a></li><li><a href="/v2.5/addons/bindings/rwesmarthome1/" class="sidebar-link">RWE SmartHome</a></li><li><a href="/v2.5/addons/bindings/sagercaster1/" class="sidebar-link">Sager Weathercaster</a></li><li><a href="/v2.5/addons/bindings/sallegra1/" class="sidebar-link">Sallegra</a></li><li><a href="/v2.5/addons/bindings/samsungac1/" class="sidebar-link">Samsung Air Conditioner</a></li><li><a href="/v2.5/addons/bindings/samsungtv/" class="sidebar-link">Samsung TV</a></li><li><a href="/v2.5/addons/bindings/satel/" class="sidebar-link">Satel Integra Alarm System</a></li><li><a href="/v2.5/addons/bindings/seneye/" class="sidebar-link">Seneye</a></li><li><a href="/v2.5/addons/bindings/sensebox/" class="sidebar-link">senseBox</a></li><li><a href="/v2.5/addons/bindings/serial1/" class="sidebar-link">Serial</a></li><li><a href="/v2.5/addons/bindings/serialbutton/" class="sidebar-link">Serial Button</a></li><li><a href="/v2.5/addons/bindings/shelly/" class="sidebar-link">Shelly</a></li><li><a href="/v2.5/addons/bindings/siemensrds/" class="sidebar-link">Siemens RDS</a></li><li><a href="/v2.5/addons/bindings/silvercrestwifisocket/" class="sidebar-link">Silvercrest Wifi Plug</a></li><li><a href="/v2.5/addons/bindings/sinope/" class="sidebar-link">Sinopé</a></li><li><a href="/v2.5/addons/bindings/sleepiq/" class="sidebar-link">SleepIQ</a></li><li><a href="/v2.5/addons/bindings/smaenergymeter/" class="sidebar-link">SMA Energy Meter</a></li><li><a href="/v2.5/addons/bindings/smarthomatic1/" class="sidebar-link">Smarthomatic</a></li><li><a href="/v2.5/addons/bindings/smartmeter/" class="sidebar-link">SmartMeter</a></li><li><a href="/v2.5/addons/bindings/snmp/" class="sidebar-link">SNMP</a></li><li><a href="/v2.5/addons/bindings/solarlog/" class="sidebar-link">Solar-Log</a></li><li><a href="/v2.5/addons/bindings/solaredge/" class="sidebar-link">SolarEdge</a></li><li><a href="/v2.5/addons/bindings/somfytahoma/" class="sidebar-link">Somfy Tahoma</a></li><li><a href="/v2.5/addons/bindings/urtsi/" class="sidebar-link">Somfy URTSI II</a></li><li><a href="/v2.5/addons/bindings/sonance1/" class="sidebar-link">Sonance</a></li><li><a href="/v2.5/addons/bindings/sonos/" class="sidebar-link">Sonos</a></li><li><a href="/v2.5/addons/bindings/sonyaudio/" class="sidebar-link">SonyAudio</a></li><li><a href="/v2.5/addons/bindings/sonyprojector/" class="sidebar-link">SonyProjector</a></li><li><a href="/v2.5/addons/bindings/souliss1/" class="sidebar-link">Souliss</a></li><li><a href="/v2.5/addons/bindings/spotify/" class="sidebar-link">Spotify</a></li><li><a href="/v2.5/addons/bindings/stiebelheatpump1/" class="sidebar-link">Stiebel Eltron LWZ</a></li><li><a href="/v2.5/addons/bindings/swegonventilation1/" class="sidebar-link">Swegon Ventilation</a></li><li><a href="/v2.5/addons/bindings/synopanalyzer/" class="sidebar-link">Synop Analyzer</a></li><li><a href="/v2.5/addons/bindings/systeminfo/" class="sidebar-link">Systeminfo</a></li><li><a href="/v2.5/addons/bindings/tacmi1/" class="sidebar-link">TACmi</a></li><li><a href="/v2.5/addons/bindings/tado/" class="sidebar-link">tado°</a></li><li><a href="/v2.5/addons/bindings/tankerkoenig/" class="sidebar-link">Tankerkönig</a></li><li><a href="/v2.5/addons/bindings/tcp1/" class="sidebar-link">TCP &amp; UDP</a></li><li><a href="/v2.5/addons/bindings/telegram/" class="sidebar-link">Telegram</a></li><li><a href="/v2.5/addons/bindings/tellstick/" class="sidebar-link">Tellstick</a></li><li><a href="/v2.5/addons/bindings/tesla/" class="sidebar-link">Tesla</a></li><li><a href="/v2.5/addons/bindings/weathercompany/" class="sidebar-link">The Weather Company</a></li><li><a href="/v2.5/addons/bindings/tinkerforge1/" class="sidebar-link">TinkerForge</a></li><li><a href="/v2.5/addons/bindings/tivo1/" class="sidebar-link">TiVo</a></li><li><a href="/v2.5/addons/bindings/toon/" class="sidebar-link">Toon</a></li><li><a href="/v2.5/addons/bindings/tplinksmarthome/" class="sidebar-link">TP-Link Smart Home</a></li><li><a href="/v2.5/addons/bindings/tradfri/" class="sidebar-link">TRÅDFRI</a></li><li><a href="/v2.5/addons/bindings/ucprelayboard1/" class="sidebar-link">UCProjects.eu Relay Board</a></li><li><a href="/v2.5/addons/bindings/unifi/" class="sidebar-link">UniFi</a></li><li><a href="/v2.5/addons/bindings/upb1/" class="sidebar-link">UPB</a></li><li><a href="/v2.5/addons/bindings/valloxmv/" class="sidebar-link">ValloxMV</a></li><li><a href="/v2.5/addons/bindings/vektiva/" class="sidebar-link">Vektiva</a></li><li><a href="/v2.5/addons/bindings/velbus/" class="sidebar-link">Velbus</a></li><li><a href="/v2.5/addons/bindings/k80551/" class="sidebar-link">Velleman k8055 USB IO Board</a></li><li><a href="/v2.5/addons/bindings/velux1/" class="sidebar-link">Velux</a></li><li><a href="/v2.5/addons/bindings/vdr1/" class="sidebar-link">Video Disk Recorder (VDR)</a></li><li><a href="/v2.5/addons/bindings/vitotronic/" class="sidebar-link">Vitotronic</a></li><li><a href="/v2.5/addons/bindings/volvooncall/" class="sidebar-link">VolvoOnCall</a></li><li><a href="/v2.5/addons/bindings/wago1/" class="sidebar-link">WAGO</a></li><li><a href="/v2.5/addons/bindings/wol1/" class="sidebar-link">Wake-on-LAN</a></li><li><a href="/v2.5/addons/bindings/weather1/" class="sidebar-link">Weather</a></li><li><a href="/v2.5/addons/bindings/weatherunderground/" class="sidebar-link">WeatherUnderground</a></li><li><a href="/v2.5/addons/bindings/wifiled/" class="sidebar-link">WiFi LED</a></li><li><a href="/v2.5/addons/bindings/windcentrale/" class="sidebar-link">Windcentrale</a></li><li><a href="/v2.5/addons/bindings/withings1/" class="sidebar-link">Withings</a></li><li><a href="/v2.5/addons/bindings/wr32231/" class="sidebar-link">WR3223 ventilation controller</a></li><li><a href="/v2.5/addons/bindings/miio/" class="sidebar-link">Xiaomi Mi IO</a></li><li><a href="/v2.5/addons/bindings/mihome/" class="sidebar-link">Xiaomi Mi Smart Home</a></li><li><a href="/v2.5/addons/bindings/xmltv/" class="sidebar-link">XmlTV</a></li><li><a href="/v2.5/addons/bindings/xmppclient/" class="sidebar-link">XMPPClient</a></li><li><a href="/v2.5/addons/bindings/xpl1/" class="sidebar-link">xPL</a></li><li><a href="/v2.5/addons/bindings/yahooweather/" class="sidebar-link">YahooWeather</a></li><li><a href="/v2.5/addons/bindings/yamahareceiver/" class="sidebar-link">Yamaha Receiver</a></li><li><a href="/v2.5/addons/bindings/yeelight/" class="sidebar-link">Yeelight</a></li><li><a href="/v2.5/addons/bindings/zway/" class="sidebar-link">Z-Way</a></li><li><a href="/v2.5/addons/bindings/zibase1/" class="sidebar-link">Zibase</a></li><li><a href="/v2.5/addons/bindings/zigbee/" class="sidebar-link">ZigBee</a></li><li><a href="/v2.5/addons/bindings/zoneminder/" class="sidebar-link">Zoneminder</a></li><li><a href="/v2.5/addons/bindings/zwave/" class="sidebar-link">ZWave</a></li></ul></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>System Integrations</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Actions</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Data Persistence</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Data Transformation</span> <span class="arrow right"></span></p> <!----></div></li><li><div class="sidebar-group collapsable"><p class="sidebar-heading"><span>Voice</span> <span class="arrow right"></span></p> <!----></div></li></ul> </div> <div class="page"> <div class="content"><h1 id="modbus-binding"><a href="#modbus-binding" aria-hidden="true" class="header-anchor">#</a> Modbus Binding</h1> <img src="/v2.5/logos/modbus.png" class="addon-logo"> <p>This is the binding to access Modbus TCP and serial slaves. RTU, ASCII and BIN variants of Serial Modbus are supported.
Modbus TCP slaves are usually also called as Modbus TCP servers.</p> <p>The binding can act as</p> <ul><li>Modbus TCP Client (that is, as modbus master), querying data from Modbus TCP servers (that is, modbus slaves)</li> <li>Modbus serial master, querying data from modbus serial slaves</li></ul> <p>The Modbus binding polls the slave data with an configurable poll period.
openHAB commands are translated to write requests.</p> <h2 id="main-features"><a href="#main-features" aria-hidden="true" class="header-anchor">#</a> Main Features</h2> <p>The binding polls (or <em>reads</em>) Modbus data using function codes (FC) FC01 (Read coils), FC02 (Read discrete inputs), FC03 (Read multiple holding registers) or FC04 (Read input registers).
This polled data is converted to data suitable for use in openHAB.
Functionality exists to interpret typical number formats (e.g. single precision float).</p> <p>The binding can also <em>write</em> data to Modbus slaves using FC05 (Write single coil), FC06 (Write single holding register), FC15 (Write multiple coils) or FC16 (Write multiple holding registers).</p> <h2 id="caveats-and-limitations"><a href="#caveats-and-limitations" aria-hidden="true" class="header-anchor">#</a> Caveats And Limitations</h2> <p>Please note the following caveats or limitations</p> <ul><li>the binding does <em>not</em> act as Modbus slave (e.g. as Modbus TCP server).</li> <li>the binding does <em>not</em> support Modbus RTU over Modbus TCP, also known as &quot;Modbus over TCP/IP&quot; or &quot;Modbus over TCP&quot; or &quot;Modbus RTU/IP&quot;, although normal &quot;Modbus TCP&quot; is supported. However, there is a workaround: you can use a Virtual Serial Port Server, to emulate a COM Port and Bind it with openHAB using Modbus Serial.</li></ul> <h2 id="background-material"><a href="#background-material" aria-hidden="true" class="header-anchor">#</a> Background Material</h2> <p>Reader of the documentation should understand the basics of Modbus protocol.
Good sources for further information:</p> <ul><li><a href="https://en.wikipedia.org/wiki/Modbus" target="_blank" rel="noopener noreferrer">Wikipedia article<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>: good read on modbus basics and addressing.</li> <li><a href="https://www.simplymodbus.ca/" target="_blank" rel="noopener noreferrer">Simplymodbus.ca<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>: good reference as well as excellent tutorial like explanation of the protocol</li></ul> <p>Useful tools</p> <ul><li><a href="https://www.binaryconvert.com/" target="_blank" rel="noopener noreferrer">binaryconvert.com<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>: tool to convert numbers between different binary presentations</li> <li><a href="https://modbus.rapidscada.net/" target="_blank" rel="noopener noreferrer">rapidscada.net Modbus parser<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>: tool to parse Modbus requests and responses. Useful for debugging purposes when you want to understand the message sent / received.</li> <li><a href="https://jsfiddle.net/rgypuuxq/" target="_blank" rel="noopener noreferrer">JSFiddle tool<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> to test JavaScript (JS) transformations interactively</li></ul> <h2 id="supported-things"><a href="#supported-things" aria-hidden="true" class="header-anchor">#</a> Supported Things</h2> <p>This binding supports 4 different things types</p> <table><thead><tr><th>Thing</th> <th>Type</th> <th>Description</th></tr></thead> <tbody><tr><td><code>tcp</code></td> <td>Bridge</td> <td>Modbus TCP server (Modbus TCP slave)</td></tr> <tr><td><code>serial</code></td> <td>Bridge</td> <td>Modbus serial slave</td></tr> <tr><td><code>poller</code></td> <td>Bridge</td> <td>Thing taking care of polling the data from modbus slaves. One poller corresponds to single Modbus read request (FC01, FC02, FC03, or FC04). Is child of <code>tcp</code> or <code>serial</code>.</td></tr> <tr><td><code>data</code></td> <td>Thing</td> <td>thing for converting polled data to meaningful numbers. Analogously, is responsible of converting openHAB commands to Modbus write requests. Is child of <code>poller</code> (read-only or read-write things) or <code>tcp</code>/<code>serial</code> (write-only things).</td></tr></tbody></table> <p>Typically one defines either <code>tcp</code> or <code>serial</code> bridge, depending on the variant of Modbus slave.
For each Modbus read request, a <code>poller</code> is defined.
Finally, one ore more <code>data</code> things are introduced to extract relevant numbers from the raw Modbus data.
For write-only communication, <code>data</code> things can be introduced directly as children of <code>tcp</code> or <code>serial</code> bridges.</p> <h2 id="binding-configuration"><a href="#binding-configuration" aria-hidden="true" class="header-anchor">#</a> Binding Configuration</h2> <p>Other than the things themselves, there is no binding configuration.</p> <h2 id="serial-port-configuration"><a href="#serial-port-configuration" aria-hidden="true" class="header-anchor">#</a> Serial Port Configuration</h2> <p>With serial Modbus slaves, configuration of the serial port in openHAB is important.
Otherwise you might encounter errors preventing all communication.</p> <p>See <a href="/v2.5/docs/administration/serial.html">general documentation about serial port configuration</a> to configure the serial port correctly.</p> <h2 id="thing-configuration"><a href="#thing-configuration" aria-hidden="true" class="header-anchor">#</a> Thing Configuration</h2> <p>In the tables below the thing configuration parameters are grouped by thing type.</p> <p>Things can be configured using Paper UI, or using a <code>.things</code> file.
The configuration in this documentation explains the <code>.things</code> file, although you can find the same parameters from the Paper UI.</p> <p>Note that parameter type is very critical when writing <code>.things</code> file yourself, since it affects how the parameter value is encoded in the text file.</p> <p>Some examples:</p> <ul><li><code>parameter=&quot;value&quot;</code> for <code>text</code> parameters</li> <li><code>parameter=4</code> for <code>integer</code></li> <li><code>parameter=true</code> for <code>boolean</code></li></ul> <p>Note the differences with quoting.</p> <p>Required parameters <em>must</em> be specified in the <code>.things</code> file.
When optional parameters are not specified, they default to the values shown in the table below.</p> <h3 id="tcp-thing"><a href="#tcp-thing" aria-hidden="true" class="header-anchor">#</a> <code>tcp</code> Thing</h3> <p><code>tcp</code> is representing a particular Modbus TCP server (slave).</p> <p>Basic parameters</p> <table><thead><tr><th>Parameter</th> <th>Type</th> <th>Required</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>host</code></td> <td>text</td> <td></td> <td><code>&quot;localhost&quot;</code></td> <td>IP Address or hostname</td></tr> <tr><td><code>port</code></td> <td>integer</td> <td></td> <td><code>502</code></td> <td>Port number</td></tr> <tr><td><code>id</code></td> <td>integer</td> <td></td> <td><code>1</code></td> <td>Slave id. Also known as station address or unit identifier.</td></tr></tbody></table> <p>Advanced parameters</p> <table><thead><tr><th>Parameter</th> <th>Required</th> <th>Type</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>timeBetweenTransactionsMillis</code></td> <td></td> <td>integer</td> <td><code>60</code></td> <td>How long to delay we must have at minimum between two consecutive MODBUS transactions. In milliseconds.</td></tr> <tr><td><code>timeBetweenReconnectMillis</code></td> <td></td> <td>integer</td> <td><code>0</code></td> <td>How long to wait to before trying to establish a new connection after the previous one has been disconnected. In milliseconds.</td></tr> <tr><td><code>connectMaxTries</code></td> <td></td> <td>integer</td> <td><code>1</code></td> <td>How many times we try to establish the connection. Should be at least 1.</td></tr> <tr><td><code>reconnectAfterMillis</code></td> <td></td> <td>integer</td> <td><code>0</code></td> <td>The connection is kept open at least the time specified here. Value of zero means that connection is disconnected after every MODBUS transaction. In milliseconds.</td></tr> <tr><td><code>connectTimeoutMillis</code></td> <td></td> <td>integer</td> <td><code>10000</code></td> <td>The maximum time that is waited when establishing the connection. Value of zero means that system/OS default is respected. In milliseconds.</td></tr> <tr><td><code>enableDiscovery</code></td> <td></td> <td>boolean</td> <td>false</td> <td>Enable auto-discovery feature. Effective only if a supporting extension has been installed.</td></tr></tbody></table> <p><strong>Note:</strong> Advanced parameters must be equal for all <code>tcp</code> things sharing the same <code>host</code> and <code>port</code>.</p> <p>The advanced parameters have conservative defaults, meaning that they should work for most users.
In some cases when extreme performance is required (e.g. poll period below 10 ms), one might want to decrease the delay parameters, especially <code>timeBetweenTransactionsMillis</code>.
Similarly, with some slower devices on might need to increase the values.</p> <h3 id="serial-thing"><a href="#serial-thing" aria-hidden="true" class="header-anchor">#</a> <code>serial</code> Thing</h3> <p><code>serial</code> is representing a particular Modbus serial slave.</p> <p>Basic parameters</p> <table><thead><tr><th>Parameter</th> <th>Type</th> <th>Required</th> <th>Default if omitted</th> <th>Description</th> <th></th></tr></thead> <tbody><tr><td>port</td> <td>text</td> <td>✓</td> <td></td> <td>Serial port to use, for example <code>&quot;/dev/ttyS0&quot;</code> or <code>&quot;COM1&quot;</code></td> <td></td></tr> <tr><td>id</td> <td>integer</td> <td></td> <td><code>1</code></td> <td>Slave id. Also known as station address or unit identifier. See <a href="https://en.wikipedia.org/wiki/Modbus" target="_blank" rel="noopener noreferrer">Wikipedia<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> and <a href="https://www.simplymodbus.ca/index.html" target="_blank" rel="noopener noreferrer">simplymodbus<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> articles for more information</td> <td></td></tr> <tr><td>baud</td> <td>integer</td> <td>✓</td> <td></td> <td>Baud of the connection. Valid values are: <code>75</code>, <code>110</code>, <code>300</code>, <code>1200</code>, <code>2400</code>, <code>4800</code>, <code>9600</code>, <code>19200</code>, <code>38400</code>, <code>57600</code>, <code>115200</code>.</td> <td></td></tr> <tr><td>stopBits</td> <td>text</td> <td>✓</td> <td></td> <td>Stop bits. Valid values are: <code>&quot;1.0&quot;</code>, <code>&quot;1.5&quot;</code>, <code>&quot;2.0&quot;</code>.</td> <td></td></tr> <tr><td>parity</td> <td>text</td> <td>✓</td> <td></td> <td>Parity. Valid values are: <code>&quot;none&quot;</code>, <code>&quot;even&quot;</code>, <code>&quot;odd&quot;</code>.</td> <td></td></tr> <tr><td>dataBits</td> <td>integer</td> <td>✓</td> <td></td> <td>Data bits. Valid values are: <code>5</code>, <code>6</code>, <code>7</code> and <code>8</code>.</td> <td></td></tr> <tr><td>encoding</td> <td>text</td> <td>✓</td> <td></td> <td>Encoding. Valid values are: <code>&quot;ascii&quot;</code>, <code>&quot;rtu&quot;</code>, <code>&quot;bin&quot;</code>.</td> <td></td></tr> <tr><td>echo</td> <td>boolean</td> <td></td> <td><code>false</code></td> <td>Flag for setting the RS485 echo mode. This controls whether we should try to read back whatever we send on the line, before reading the response. Valid values are: <code>true</code>, <code>false</code>.</td> <td></td></tr></tbody></table> <p>Advanced parameters</p> <table><thead><tr><th>Parameter</th> <th>Required</th> <th>Type</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>receiveTimeoutMillis</code></td> <td></td> <td>integer</td> <td><code>1500</code></td> <td>Timeout for read operations. In milliseconds.</td></tr> <tr><td><code>flowControlIn</code></td> <td></td> <td>text</td> <td><code>&quot;none&quot;</code></td> <td>Type of flow control for receiving. Valid values are: <code>&quot;none&quot;</code>, <code>&quot;xon/xoff in&quot;</code>, <code>&quot;rts/cts in&quot;</code>.</td></tr> <tr><td><code>flowControlOut</code></td> <td></td> <td>text</td> <td><code>&quot;none&quot;</code></td> <td>Type of flow control for sending. Valid values are: <code>&quot;none&quot;</code>, <code>&quot;xon/xoff out&quot;</code>, <code>&quot;rts/cts out&quot;</code>.</td></tr> <tr><td><code>timeBetweenTransactionsMillis</code></td> <td></td> <td>integer</td> <td><code>35</code></td> <td>How long to delay we must have at minimum between two consecutive MODBUS transactions. In milliseconds.</td></tr> <tr><td><code>connectMaxTries</code></td> <td></td> <td>integer</td> <td><code>1</code></td> <td>How many times we try to establish the connection. Should be at least 1.</td></tr> <tr><td><code>connectTimeoutMillis</code></td> <td></td> <td>integer</td> <td><code>10000</code></td> <td>The maximum time that is waited when establishing the connection. Value of zero means thatsystem/OS default is respected. In milliseconds.</td></tr> <tr><td><code>enableDiscovery</code></td> <td></td> <td>boolean</td> <td>false</td> <td>Enable auto-discovery feature. Effective only if a supporting extension has been installed.</td></tr></tbody></table> <p>With the exception of <code>id</code> parameters should be equal for all <code>serial</code> things sharing the same <code>port</code>.</p> <p>These parameters have conservative defaults, meaning that they should work for most users.
In some cases when extreme performance is required (e.g. poll period below 10ms), one might want to decrease the delay parameters, especially <code>timeBetweenTransactionsMillis</code>.
With some slower devices on might need to increase the values.</p> <p>With low baud rates and/or long read requests (that is, many items polled), there might be need to increase the read timeout <code>receiveTimeoutMillis</code> to e.g. <code>5000</code> (=5 seconds).</p> <h3 id="poller-thing"><a href="#poller-thing" aria-hidden="true" class="header-anchor">#</a> <code>poller</code> Thing</h3> <p><code>poller</code> thing takes care of polling the Modbus serial slave or Modbus TCP server data regularly.
You must give each of your bridge Things a reference (thing ID) that is unique for this binding.</p> <table><thead><tr><th>Parameter</th> <th>Type</th> <th>Required</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>start</code></td> <td>integer</td> <td></td> <td><code>0</code></td> <td>Address of the first register, coil, or discrete input to poll. Input as zero-based index number.</td></tr> <tr><td><code>length</code></td> <td>integer</td> <td>✓</td> <td>(-)</td> <td>Number of registers, coils or discrete inputs to read.</td></tr> <tr><td><code>type</code></td> <td>text</td> <td>✓</td> <td>(-)</td> <td>Type of modbus items to poll. This matches directly to Modbus request type or function code (FC). Valid values are: <code>&quot;coil&quot;</code> (FC01), <code>&quot;discrete&quot;</code> (FC02), <code>&quot;holding&quot;</code>(FC03), <code>&quot;input&quot;</code> (FC04).</td></tr> <tr><td><code>refresh</code></td> <td>integer</td> <td></td> <td><code>500</code></td> <td>Poll interval in milliseconds. Use zero to disable automatic polling.</td></tr> <tr><td><code>maxTries</code></td> <td>integer</td> <td></td> <td><code>3</code></td> <td>Maximum tries when reading. <br><br>Number of tries when reading data, if some of the reading fail. For single try, enter 1.</td></tr> <tr><td><code>cacheMillis</code></td> <td>integer</td> <td></td> <td><code>50</code></td> <td>Duration for data cache to be valid, in milliseconds. This cache is used only to serve <code>REFRESH</code>  commands. Use zero to disable the caching.</td></tr></tbody></table> <p>Note: Polling can be manually triggered by sending <code>REFRESH</code> command to item bound to channel of <code>data</code> thing.
When manually triggering polling, a new poll is executed as soon as possible, and sibling <code>data</code> things (i.e. things that share the same <code>poller</code> bridge) are updated.
In case the <code>poller</code> had just received a data response or an error occurred, a cached response is used instead.
See <a href="#refresh-command">Refresh command</a> section for more details.</p> <h3 id="data-thing"><a href="#data-thing" aria-hidden="true" class="header-anchor">#</a> <code>data</code> Thing</h3> <p><code>data</code> is responsible of extracting relevant piece of data (e.g. a number <code>3.14</code>) from binary received from the slave.
Similarly, <code>data</code> thing is responsible of converting openHAB commands to write requests to the Modbus slave.
n.b. note that some numerics like 'readStart' need to be entered as 'text'.
You must give each of your data Things a reference (thing ID) that is unique for this binding.</p> <table><thead><tr><th>Parameter</th> <th>Type</th> <th>Required</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>readValueType</code></td> <td>text</td> <td></td> <td>(empty)</td> <td>How data is read from modbus. Use empty for write-only things.<br><br>Bit value type must be used with coils and discrete inputs. With registers all value types are applicable. Valid values are: <code>&quot;int64&quot;</code>, <code>&quot;int64_swap&quot;</code>, <code>&quot;uint64&quot;</code>, <code>&quot;uint64_swap&quot;</code>, <code>&quot;float32&quot;</code>, <code>&quot;float32_swap&quot;</code>, <code>&quot;int32&quot;</code>, <code>&quot;int32_swap&quot;</code>, <code>&quot;uint32&quot;</code>, <code>&quot;uint32_swap&quot;</code>, <code>&quot;int16&quot;</code>, <code>&quot;uint16&quot;</code>, <code>&quot;int8&quot;</code>, <code>&quot;uint8&quot;</code>, or <code>&quot;bit&quot;</code>. See also <a href="#value-types-on-read-and-write">Value types on read and write</a>.</td></tr> <tr><td><code>readStart</code></td> <td>text</td> <td></td> <td>(empty)</td> <td>Start address to start reading the value. Use empty for write-only things. <br><br>Input as zero-based index number, e.g. in place of <code>400001</code> (first holding register), use the address <code>&quot;0&quot;</code>.  Must be between (poller start) and (poller start + poller length - 1) (inclusive).<br><br>With registers and value type less than 16 bits, you must use <code>&quot;X.Y&quot;</code> format where <code>Y</code> specifies the sub-element to read from the 16 bit register:<ul><li>For example, <code>&quot;3.1&quot;</code> would mean pick second bit from register index <code>3</code> with bit value type. </li><li>With int8 valuetype, it would pick the high byte of register index <code>3</code>.</li></ul></td></tr> <tr><td><code>readTransform</code></td> <td>text</td> <td></td> <td><code>&quot;default&quot;</code></td> <td>Transformation to apply to polled data, after it has been converted to number using <code>readValueType</code>. <br><br>Use &quot;default&quot; to communicate that no transformation is done and value should be passed as is.<br>Use <code>&quot;SERVICENAME(ARG)&quot;</code> to use transformation service <code>SERVICENAME</code> with argument <code>ARG</code>. <br>Any other value than the above types will be interpreted as static text, in which case the actual content of the polled value is ignored.</td></tr> <tr><td><code>writeValueType</code></td> <td>text</td> <td></td> <td>(empty)</td> <td>How data is written to modbus. Only applicable to registers. Valid values are: <code>&quot;int64&quot;</code>, <code>&quot;int64_swap&quot;</code>, <code>&quot;float32&quot;</code>, <code>&quot;float32_swap&quot;</code>, <code>&quot;int32&quot;</code>, <code>&quot;int32_swap&quot;</code>, <code>&quot;int16&quot;</code>. See also <a href="#value-types-on-read-and-write">Value types on read and write</a>.</td></tr> <tr><td><code>writeStart</code></td> <td>text</td> <td></td> <td>(empty)</td> <td>Start address of the first holding register or coil in the write. Use empty for read-only things. <br>Use zero based address, e.g. in place of <code>400001</code> (first holding register), use the address <code>&quot;0&quot;</code>. This address is passed to data frame as is.</td></tr> <tr><td><code>writeType</code></td> <td>text</td> <td></td> <td>(empty)</td> <td>Type of data to write. Use empty for read-only things. Valid values: <code>&quot;coil&quot;</code> or <code>&quot;holding&quot;</code>.<br><br> Coil uses function code (FC) FC05 or FC15. Holding register uses FC06 or FC16. See <code>writeMultipleEvenWithSingleRegisterOrCoil</code> parameter.</td></tr> <tr><td><code>writeTransform</code></td> <td>text</td> <td></td> <td><code>&quot;default&quot;</code></td> <td>Transformation to apply to received commands.<br><br>Use <code>&quot;default&quot;</code> to communicate that no transformation is done and value should be passed as is.    <br>Use <code>&quot;SERVICENAME(ARG)&quot;</code> to use transformation service <code>SERVICENAME</code> with argument <code>ARG</code>.    <br>Any other value than the above types will be interpreted as static text, in which case the actual content of the command value is ignored.</td></tr> <tr><td><code>writeMultipleEvenWithSingleRegisterOrCoil</code></td> <td>boolean</td> <td></td> <td><code>false</code></td> <td>Controls how single register / coil of data is written.<br> By default, or when 'false, FC06 (&quot;Write single holding register&quot;) / FC05 (&quot;Write single coil&quot;). Or when 'true', using FC16 (&quot;Write Multiple Holding Registers&quot;) / FC15 (&quot;Write Multiple Coils&quot;).</td></tr> <tr><td><code>writeMaxTries</code></td> <td>integer</td> <td></td> <td><code>3</code></td> <td>Maximum tries when writing <br><br>Number of tries when writing data, if some of the writes fail. For single try, enter <code>1</code>.</td></tr> <tr><td><code>updateUnchangedValuesEveryMillis</code></td> <td>integer</td> <td></td> <td><code>1000</code></td> <td>Interval to update unchanged values. <br><br>Modbus binding by default is not updating the item and channel state every time new data is polled from a slave, for performance reasons. Instead, the state is updated whenever it differs from previously updated state, or when enough time has passed since the last update. The time interval can be adjusted using this parameter. Use value of <code>0</code> if you like to update state with every poll, even though the value has not changed. In milliseconds.</td></tr></tbody></table> <h2 id="channels"><a href="#channels" aria-hidden="true" class="header-anchor">#</a> Channels</h2> <p>Only the <code>data</code> thing has channels.
It has several &quot;data channels&quot;, serving the polled data in different formats, and for accepting openHAB commands from different item types.</p> <p>Please note that transformations might be <em>necessary</em> in order to update some data channels, or to convert some openHAB commands to suitable Modbus data.
See <a href="#transformations">Transformations</a> for more details.</p> <table><thead><tr><th>Channel Type ID</th> <th>Item Type</th> <th>Description</th></tr></thead> <tbody><tr><td><code>number</code></td> <td><code>Number</code></td> <td>Data as number</td></tr> <tr><td><code>switch</code></td> <td><code>Switch</code></td> <td>Data as switch (<code>ON</code> / <code>OFF</code>)</td></tr> <tr><td><code>contact</code></td> <td><code>Contact</code></td> <td>Data as contact (<code>OPEN</code> / <code>CLOSED</code>)</td></tr> <tr><td><code>dimmer</code></td> <td><code>Dimmer</code></td> <td>Data as dimmer</td></tr> <tr><td><code>datetime</code></td> <td><code>DateTime</code></td> <td>Data as a date time</td></tr> <tr><td><code>string</code></td> <td><code>String</code></td> <td>Data as string</td></tr> <tr><td><code>rollershutter</code></td> <td><code>Rollershutter</code></td> <td>Data as roller shutter</td></tr></tbody></table> <p>You can send a <code>REFRESH</code> command to items linked to any of the above channels to ask binding to explicitly poll new data from the Modbus slave.
See <a href="#refresh-command">Refresh command</a> section for more details.</p> <p>Furthermore, there are additional channels that are useful for diagnostics:</p> <table><thead><tr><th>Channel Type ID</th> <th>Item Type</th> <th>Description</th></tr></thead> <tbody><tr><td><code>lastReadSuccess</code></td> <td><code>DateTime</code></td> <td>Last successful read</td></tr> <tr><td><code>lastReadError</code></td> <td><code>DateTime</code></td> <td>Last erroring read</td></tr> <tr><td><code>lastWriteSuccess</code></td> <td><code>DateTime</code></td> <td>Last successful write</td></tr> <tr><td><code>lastWriteError</code></td> <td><code>DateTime</code></td> <td>Last erroring write</td></tr></tbody></table> <h2 id="item-configuration"><a href="#item-configuration" aria-hidden="true" class="header-anchor">#</a> Item configuration</h2> <p>Items are configured the typical way, using <code>channel</code> to bind the item to a particular channel.</p> <p>For example, in the following example, item <code>Temperature_Modbus_Livingroom</code> is bound to channel <code>number</code> of thing <code>modbus:data:siemensplc:holding:livingroom_temperature</code>.</p> <div class="language-bash extra-class"><pre class="language-bash"><code>Number  Temperature_Modbus_Livingroom                       <span class="token string">&quot;Temperature Living room [%.1f °C]&quot;</span>           <span class="token operator">&lt;</span>temperature<span class="token operator">&gt;</span>   <span class="token punctuation">{</span> <span class="token assign-left variable">channel</span><span class="token operator">=</span><span class="token string">&quot;modbus:data:siemensplc:holding:livingroom_temperature:number&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p>Make sure you bind item to a channel that is compatible, or use transformations to make it compatible.
See <a href="#transformations">Transformations</a> section for more information on transformation.</p> <h3 id="autoupdate-parameter-with-items"><a href="#autoupdate-parameter-with-items" aria-hidden="true" class="header-anchor">#</a> <code>autoupdate</code> parameter with items</h3> <p>By default, openHAB has <code>autoupdate</code> enabled.
This means that item <em>state</em> is updated according to received commands.
In some situations this might have unexpected side effects with polling bindings such as Modbus - see example below.</p> <p>Typically, you see something like this</p> <div class="language-java extra-class"><pre class="language-rules"><code><span class="token number">1</span> <span class="token punctuation">[</span>ome<span class="token punctuation">.</span>event<span class="token punctuation">.</span>ItemCommandEvent<span class="token punctuation">]</span> <span class="token operator">-</span> <span class="token keyword">Item</span> <span class="token string">'Kitchen_Bar_Table_Light'</span> <span class="token keyword">received command</span> <span class="token constant">ON</span>
<span class="token number">2</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">OFF</span> <span class="token keyword">to</span> <span class="token constant">ON</span>
<span class="token number">3</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">ON</span> <span class="token keyword">to</span> <span class="token constant">OFF</span>
<span class="token number">4</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">OFF</span> <span class="token keyword">to</span> <span class="token constant">ON</span>
</code></pre></div><p>Let's go through it step by step</p> <div class="language-java extra-class"><pre class="language-rules"><code><span class="token comment">// openHAB UI switch changed command is sent</span>
<span class="token number">1</span> <span class="token punctuation">[</span>ome<span class="token punctuation">.</span>event<span class="token punctuation">.</span>ItemCommandEvent<span class="token punctuation">]</span> <span class="token operator">-</span> <span class="token keyword">Item</span> <span class="token string">'Kitchen_Bar_Table_Light'</span> <span class="token keyword">received command</span> <span class="token constant">ON</span>
<span class="token comment">// openHAB immediately updates the item state to match the command</span>
<span class="token number">2</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">OFF</span> <span class="token keyword">to</span> <span class="token constant">ON</span>
<span class="token comment">// modbus binding poll completes (old value)</span>
<span class="token number">3</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">ON</span> <span class="token keyword">to</span> <span class="token constant">OFF</span>
<span class="token comment">// (the binding writes the command over Modbus to the slave)</span>
<span class="token comment">// modbus binding poll completes (updated value)</span>
<span class="token number">4</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">OFF</span> <span class="token keyword">to</span> <span class="token constant">ON</span>
</code></pre></div><p>To prevent this &quot;state fluctuation&quot; (<code>OFF</code> -&gt; <code>ON</code> -&gt; <code>OFF</code> -&gt; <code>ON</code>), some people prefer to disable <code>autoupdate</code> on Items used with polling bindings.
With <code>autoupdate</code> disabled, one would get</p> <div class="language-java extra-class"><pre class="language-rules"><code><span class="token comment">// openHAB UI switch changed command is sent</span>
<span class="token number">1</span> <span class="token punctuation">[</span>ome<span class="token punctuation">.</span>event<span class="token punctuation">.</span>ItemCommandEvent<span class="token punctuation">]</span> <span class="token operator">-</span> <span class="token keyword">Item</span> <span class="token string">'Kitchen_Bar_Table_Light'</span> <span class="token keyword">received command</span> <span class="token constant">ON</span>
<span class="token comment">// modbus binding poll completes (STILL the old value) -- UI not updated, still showing OFF</span>
<span class="token comment">// (the binding writes the command over Modbus to the slave)</span>
<span class="token comment">// modbus binding poll completes (updated value)</span>
<span class="token number">4</span> <span class="token punctuation">[</span>vent<span class="token punctuation">.</span>ItemStateChangedEvent<span class="token punctuation">]</span> <span class="token operator">-</span> Kitchen_Bar_Table_Light <span class="token keyword">changed</span> <span class="token keyword">from</span> <span class="token constant">OFF</span> <span class="token keyword">to</span> <span class="token constant">ON</span>
</code></pre></div><p>Item state has no &quot;fluctuation&quot;, it updates from <code>OFF</code> to <code>ON</code>.</p> <p>To summarize (credits to <a href="https://community.openhab.org/t/rule-to-postupdate-an-item-works-but-item-falls-back-after-some-seconds/19986/2?u=ssalonen" target="_blank" rel="noopener noreferrer">rossko57's community post<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>):</p> <ul><li><code>autoupdate=&quot;false&quot;</code>: monitor the <em>actual</em> state of device</li> <li><code>autoupdate=&quot;true&quot;</code>: (or defaulted) allows faster display of the <em>expected</em> state in a sitemap</li></ul> <p>You can disable <code>autoupdate</code> as follows:</p> <div class="language-bash extra-class"><pre class="language-bash"><code>Number  Temperature_Modbus_Livingroom                       <span class="token string">&quot;Temperature Living room [%.1f °C]&quot;</span>           <span class="token operator">&lt;</span>temperature<span class="token operator">&gt;</span>   <span class="token punctuation">{</span> <span class="token assign-left variable">channel</span><span class="token operator">=</span><span class="token string">&quot;modbus:data:siemensplc:holding:livingroom_temperature:number&quot;</span>, <span class="token assign-left variable">autoupdate</span><span class="token operator">=</span><span class="token string">&quot;false&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p>Main documentation on <code>autoupdate</code> in <a href="https://www.openhab.org/docs/configuration/items.html#item-definition-and-syntax" target="_blank" rel="noopener noreferrer">Items section of openHAB docs<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a>.</p> <h3 id="discovery"><a href="#discovery" aria-hidden="true" class="header-anchor">#</a> Discovery</h3> <p>Device specific modbus bindings can take part in the discovery of things, and detect devices automatically. The discovery is initiated by the <code>tcp</code> and <code>serial</code> bridges when they have <code>enableDiscovery</code> setting enabled.</p> <p>Note that the main binding does not recognize any device, so it is pointless to turn this on unless you have the correct binding installed.</p> <h2 id="details"><a href="#details" aria-hidden="true" class="header-anchor">#</a> Details</h2> <h3 id="comment-on-addressing"><a href="#comment-on-addressing" aria-hidden="true" class="header-anchor">#</a> Comment On Addressing</h3> <p><a href="https://en.wikipedia.org/wiki/Modbus#Coil.2C_discrete_input.2C_input_register.2C_holding_register_numbers_and_addresses" target="_blank" rel="noopener noreferrer">Modbus Wikipedia article<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> summarizes this excellently:</p> <blockquote><p>In the traditional standard, [entity] numbers for those entities start with a digit, followed by a number of four digits in range 1–9,999:</p></blockquote> <blockquote><ul><li>coils numbers start with a zero and then span from 00001 to 09999</li> <li>discrete input numbers start with a one and then span from 10001 to 19999</li> <li>input register numbers start with a three and then span from 30001 to 39999</li> <li>holding register numbers start with a four and then span from 40001 to 49999</li></ul> <p>This translates into [entity] addresses between 0 and 9,998 in data frames.</p></blockquote> <p>Note that entity begins counting at 1, data frame address at 0.</p> <p>The openHAB modbus binding uses data frame entity addresses when referring to modbus entities.
That is, the entity address configured in modbus binding is passed to modbus protocol frame as-is.
For example, Modbus <code>poller</code> thing with <code>start=3</code>, <code>length=2</code> and <code>type=holding</code> will read modbus entities with the following numbers 40004 and 40005.
The manufacturer of any modbus device may choose to use either notation, you may have to infer which, or use trial and error.</p> <h3 id="value-types-on-read-and-write"><a href="#value-types-on-read-and-write" aria-hidden="true" class="header-anchor">#</a> Value Types On Read And Write</h3> <p>This section explains the detailed descriptions of different value types on read and write.
Note that value types less than 16 bits are not supported on write to holding registers (see <a href="#poller-thing">poller thing</a> documentation for details).</p> <p>See <a href="#full-examples">Full examples</a> section for practical examples.</p> <h4 id="bit"><a href="#bit" aria-hidden="true" class="header-anchor">#</a> <code>bit</code>:</h4> <ul><li>a single bit is read from the registers</li> <li>address is given as <code>X.Y</code>, where <code>Y</code> is between 0...15 (inclusive), representing bit of the register <code>X</code></li> <li>index <code>Y=0</code> refers to the least significant bit</li> <li>index <code>Y=1</code> refers to the second least significant bit, etc.</li></ul> <h4 id="int8"><a href="#int8" aria-hidden="true" class="header-anchor">#</a> <code>int8</code>:</h4> <ul><li>a byte (8 bits) from the registers is interpreted as signed integer</li> <li>address is given as <code>X.Y</code>, where <code>Y</code> is between 0...1 (inclusive), representing byte of the register <code>X</code></li> <li>index <code>Y=0</code> refers to low byte</li> <li>index <code>Y=1</code> refers to high byte</li> <li>it is assumed that each high and low byte is encoded in most significant bit first order</li></ul> <h4 id="uint8"><a href="#uint8" aria-hidden="true" class="header-anchor">#</a> <code>uint8</code>:</h4> <ul><li>same as <code>int8</code> except value is interpreted as unsigned integer</li></ul> <h4 id="int16"><a href="#int16" aria-hidden="true" class="header-anchor">#</a> <code>int16</code>:</h4> <ul><li>register with index is interpreted as 16 bit signed integer.</li> <li>it is assumed that register is encoded in most significant bit first order</li></ul> <h4 id="uint16"><a href="#uint16" aria-hidden="true" class="header-anchor">#</a> <code>uint16</code>:</h4> <ul><li>same as <code>int16</code> except value is interpreted as unsigned integer</li></ul> <h4 id="int32"><a href="#int32" aria-hidden="true" class="header-anchor">#</a> <code>int32</code>:</h4> <ul><li>registers <code>index</code> and <code>(index + 1)</code> are interpreted as signed 32bit integer</li> <li>it assumed that the first register contains the most significant 16 bits</li> <li>it is assumed that each register is encoded in most significant bit first order</li></ul> <h4 id="uint32"><a href="#uint32" aria-hidden="true" class="header-anchor">#</a> <code>uint32</code>:</h4> <ul><li>same as <code>int32</code> except value is interpreted as unsigned integer</li></ul> <h4 id="float32"><a href="#float32" aria-hidden="true" class="header-anchor">#</a> <code>float32</code>:</h4> <ul><li>registers <code>index</code> and <code>(index + 1)</code> are interpreted as signed 32bit floating point number</li> <li>it assumed that the first register contains the most significant 16 bits</li> <li>it is assumed that each register is encoded in most significant bit first order</li></ul> <h4 id="int64"><a href="#int64" aria-hidden="true" class="header-anchor">#</a> <code>int64</code>:</h4> <ul><li>registers <code>index</code>, <code>(index + 1)</code>, <code>(index + 2)</code>, <code>(index + 3)</code> are interpreted as signed 64bit integer.</li> <li>it assumed that the first register contains the most significant 16 bits</li> <li>it is assumed that each register is encoded in most significant bit first order</li></ul> <h4 id="uint64"><a href="#uint64" aria-hidden="true" class="header-anchor">#</a> <code>uint64</code>:</h4> <ul><li>same as <code>int64</code> except value is interpreted as unsigned integer</li></ul> <p>The MODBUS specification defines each 16bit word to be encoded as Big Endian,
but there is no specification on the order of those words within 32bit or larger data types.
The net result is that when you have a master and slave that operate with the same Endian mode things work fine,
but add a device with a different Endian mode and it is very hard to correct.
To resolve this the binding supports a second set of valuetypes that have the words swapped.</p> <p>If you get strange values using the <code>int32</code>, <code>uint32</code>, <code>float32</code>, <code>int64</code>, or <code>uint64</code> valuetypes then just try the <code>int32_swap</code>, <code>uint32_swap</code>, <code>float32_swap</code>, <code>int64_swap</code>, or <code>uint64_swap</code> valuetype, depending upon what your data type is.</p> <h4 id="int32-swap"><a href="#int32-swap" aria-hidden="true" class="header-anchor">#</a> <code>int32_swap</code>:</h4> <ul><li>registers <code>index</code> and <code>(index + 1)</code> are interpreted as signed 32bit integer</li> <li>it assumed that the first register contains the least significant 16 bits</li> <li>it is assumed that each register is encoded in most significant bit first order (Big Endian)</li></ul> <h4 id="uint32-swap"><a href="#uint32-swap" aria-hidden="true" class="header-anchor">#</a> <code>uint32_swap</code>:</h4> <ul><li>same as <code>int32_swap</code> except value is interpreted as unsigned integer</li></ul> <h4 id="float32-swap"><a href="#float32-swap" aria-hidden="true" class="header-anchor">#</a> <code>float32_swap</code>:</h4> <ul><li>registers <code>index</code> and <code>(index + 1)</code> are interpreted as signed 32bit floating point number</li> <li>it assumed that the first register contains the least significant 16 bits</li> <li>it is assumed that each register is encoded in most significant bit first order (Big Endian)</li></ul> <h4 id="int64-swap"><a href="#int64-swap" aria-hidden="true" class="header-anchor">#</a> <code>int64_swap</code>:</h4> <ul><li>same as <code>int64</code> but registers swapped, that is, registers (index + 3), (index + 2), (index + 1), (index + 1) are interpreted as signed 64bit integer</li></ul> <h4 id="uint64-swap"><a href="#uint64-swap" aria-hidden="true" class="header-anchor">#</a> <code>uint64_swap</code>:</h4> <ul><li>same as <code>uint64</code> except value is interpreted as unsigned integer</li></ul> <h3 id="refresh-command"><a href="#refresh-command" aria-hidden="true" class="header-anchor">#</a> REFRESH Command</h3> <p><code>REFRESH</code> command to item bound to any <a href="#channels">data channel</a> makes <code>poller</code> thing to poll new from the Modbus slave.
All data channels of children <code>data</code> things are refreshed per the normal logic.</p> <p><code>REFRESH</code> can be useful tool if you like to refresh only on demand (<code>poller</code> has refresh disabled, i.e. <code>refresh=0</code>), or have custom logic of refreshing only in some special cases.</p> <p>Note that poller has <code>cacheMillis</code> parameter to re-use previously received data, and thus avoid polling the Modbus slave too much.
This parameter is specifically limiting the flood of requests that come when openHAB itself is calling <code>REFRESH</code> for new things.</p> <h3 id="read-steps"><a href="#read-steps" aria-hidden="true" class="header-anchor">#</a> Read Steps</h3> <p>Every time data is read by the binding, these steps are taken to convert the raw binary data to actual item <code>State</code> in openHAB:</p> <ol><li>Poll the data from Modbus slave.
Data received is stored in list of bits (discrete inputs and coils), or in list of registers (input registers and holding registers)</li> <li>Extract a single number from the polled data, using specified location <code>readStart</code> and number &quot;value type&quot; <code>readValueType</code>.
As an example, we can tell the binding to extract 32-bit float (<code>readValueType=&quot;float32&quot;</code>) from register index <code>readStart=&quot;105&quot;</code>.</li> <li>Number is converted to string (e.g. <code>&quot;3.14&quot;</code>) and passed as input to the transformation.
Note that in case <code>readTransform=&quot;default&quot;</code>, a default transformation provided by the binding is used.
See <a href="#transformations">Transformations</a> section for more details.</li> <li>For each <a href="#channels">data channel</a>, we try to convert the transformation output of previous step to a State type (e.g. <code>ON</code>/<code>OFF</code>, or <code>DecimalType</code>) accepted by the channel.
If all the conversions fail (e.g. trying to convert <code>ON</code> to a number), the data channel is not updated.</li></ol> <p>In case of read errors, all data channels are left unchanged, and <code>lastReadError</code> channel is updated with current time.
Examples of errors include connection errors, IO errors on read, and explicit exception responses from the slave.</p> <p>Note: there is a performance optimization that channel state is only updated when enough time has passed since last update, or when the state differs from previous update.
See <code>updateUnchangedValuesEveryMillis</code> parameter in <code>data</code> thing.</p> <h3 id="write-steps"><a href="#write-steps" aria-hidden="true" class="header-anchor">#</a> Write Steps</h3> <h4 id="basic-case"><a href="#basic-case" aria-hidden="true" class="header-anchor">#</a> Basic Case</h4> <p>Commands passed to openHAB items that are bound to a <a href="#channels">data channel</a> are most often processed according to following steps:</p> <ol><li>Command is sent to openHAB item, that is bound to a <a href="#channels">data channel</a>.
Command must be such that it is accepted by the item in the first place</li> <li>Command is converted to string (e.g. <code>&quot;3.14&quot;</code>) and passed to the transformation.
Note that in case <code>readTransform=&quot;default&quot;</code>, a default transformation provided by the binding is used.
See <a href="#transformations">Transformations</a> section for more details.</li> <li>We try to convert transformation output to number (<code>DecimalType</code>), <code>OPEN</code>/<code>CLOSED</code> (<code>OpenClosedType</code>), and <code>ON</code>/<code>OFF</code> (<code>OnOffType</code>); in this order.
First successful conversion is stored.
For example, <code>&quot;3.14&quot;</code> would convert to number (<code>DecimalType</code>), while <code>&quot;CLOSED&quot;</code> would convert to <code>CLOSED</code> (of <code>OpenClosedType</code>).'
In case all conversions fail, the command is discarded and nothing is written to the Modbus slave.</li> <li>Next step depends on the <code>writeType</code>:
<ul><li><code>writeType=&quot;coil&quot;</code>: the command from the transformation is converted to boolean.
Non-zero numbers, <code>ON</code>, and <code>OPEN</code> are considered <code>true</code>; and rest as <code>false</code>.</li> <li><code>writeType=&quot;holding&quot;</code>: First, the command from the transformation is converted <code>1</code>/<code>0</code> number in case of <code>OPEN</code>/<code>ON</code> or <code>CLOSED</code>/<code>OFF</code>. The number is converted to one or more registers using <code>writeValueType</code>.
For example, number <code>3.14</code> would be converted to two registers when <code>writeValueType=&quot;float32&quot;</code>: [0x4048, 0xF5C3].</li></ul></li> <li>Boolean (<code>writeType=&quot;coil&quot;</code>) or registers (<code>writeType=&quot;holding&quot;</code>) are written to the Modbus slave using <code>FC05</code>, <code>FC06</code>, <code>FC15</code>, or <code>FC16</code>, depending on the value of <code>writeMultipleEvenWithSingleRegisterOrCoil</code>.
Write address is specified by <code>writeStart</code>.</li></ol> <h4 id="advanced-write-using-json"><a href="#advanced-write-using-json" aria-hidden="true" class="header-anchor">#</a> Advanced Write Using JSON</h4> <p>There are some more advanced use cases which need more control how the command is converted to set of bits or requests.
Due to this reason, one can return a special <a href="https://en.wikipedia.org/wiki/JSON" target="_blank" rel="noopener noreferrer">JSON<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> output from the transformation (step 3).
The JSON directly specifies the write requests to send to Modbus slave.
In this case, steps 4. and 5. are skipped.</p> <p>For example, if the transformation returns the following JSON</p> <div class="language-json extra-class"><pre class="language-json"><code><span class="token punctuation">[</span>
    <span class="token punctuation">{</span>
        <span class="token property">&quot;functionCode&quot;</span><span class="token operator">:</span> <span class="token number">16</span><span class="token punctuation">,</span>
        <span class="token property">&quot;address&quot;</span><span class="token operator">:</span> <span class="token number">5412</span><span class="token punctuation">,</span>
        <span class="token property">&quot;value&quot;</span><span class="token operator">:</span> <span class="token punctuation">[</span><span class="token number">1</span><span class="token punctuation">,</span> <span class="token number">0</span><span class="token punctuation">,</span> <span class="token number">5</span><span class="token punctuation">]</span>
    <span class="token punctuation">}</span><span class="token punctuation">,</span>
    <span class="token punctuation">{</span>
        <span class="token property">&quot;functionCode&quot;</span><span class="token operator">:</span> <span class="token number">6</span><span class="token punctuation">,</span>
        <span class="token property">&quot;address&quot;</span><span class="token operator">:</span> <span class="token number">555</span><span class="token punctuation">,</span>
        <span class="token property">&quot;value&quot;</span><span class="token operator">:</span> <span class="token punctuation">[</span><span class="token number">3</span><span class="token punctuation">]</span><span class="token punctuation">,</span>
        <span class="token property">&quot;maxTries&quot;</span><span class="token operator">:</span> <span class="token number">10</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">]</span>
</code></pre></div><p>Two write requests would be sent to the Modbus slave</p> <ol><li>FC16 (write multiple holding register), with start address 5412, having three registers of data (1, 0, and 5).</li> <li>FC06 (write single holding register), with start address 555, and single register of data (3).
Write is tried maximum of 10 times in case some of the writes fail.</li></ol> <p>The JSON transformation output can be useful when you need full control how the write goes, for example in case where the write address depends on the incoming command.
Actually, you can omit specifying <code>writeStart</code>, <code>writeValueType</code> and <code>writeType</code> with JSON transformation output altogether.</p> <p>Empty JSON array (<code>[]</code>) can be used to suppress all writes.</p> <p>Explanation for the different properties of the JSON object in the array.</p> <table><thead><tr><th>Key name</th> <th>Value type</th> <th>Required</th> <th>Default if omitted</th> <th>Description</th></tr></thead> <tbody><tr><td><code>functionCode</code></td> <td>number</td> <td>✓</td> <td>(-)</td> <td>Modbus function code to use with write. Use one of <code>5</code>, <code>6</code>, <code>15</code> or <code>16</code>.</td></tr> <tr><td><code>address</code></td> <td>number</td> <td>✓</td> <td>(-)</td> <td>Start address of the first holding register or coil in the write. Use empty for read-only things. <br>Use zero based address, e.g. in place of 400001 (first holding register), use the address 0. This address is passed to data frame as is.</td></tr> <tr><td><code>value</code></td> <td>JSON array of numbers</td> <td>✓</td> <td>(-)</td> <td>Array of coil or register values. Encode coil values as <code>0</code> or <code>1</code>.</td></tr> <tr><td><code>maxTries</code></td> <td>number</td> <td></td> <td>3</td> <td>Number of tries when writing data, in case some of the writes fail. Should be at least 1.</td></tr></tbody></table> <h3 id="transformations"><a href="#transformations" aria-hidden="true" class="header-anchor">#</a> Transformations</h3> <p>Transformations serve two purpose</p> <ul><li><code>readTransform</code>: doing preprocessing transformations to read binary data and to make it more usable in openHAB</li> <li><code>writeTransform</code>: doing preprocessing to openHAB commands before writing them to Modbus slave</li></ul> <p>Note that transformation is only one part of the overall process how polled data is converted to openHAB state, or how commands are converted to Modbus writes.
Consult <a href="#read-steps">Read steps</a> and <a href="#write-steps">Write steps</a> for more details.
Specifically, note that you might not need transformations at all in some uses cases.</p> <p>Please also note that you should install relevant transformations in openHAB as necessary.
For example, <code>openhab-transformation-javascript</code> feature provides the javascript (<code>JS</code>) transformation.</p> <h4 id="transform-on-read"><a href="#transform-on-read" aria-hidden="true" class="header-anchor">#</a> Transform On Read</h4> <p><strong><code>readTransform</code></strong> can be used to transform the polled data, after a number is extracted from the polled data using <code>readValueType</code> and <code>readStart</code> (consult <a href="#read-steps">Read steps</a>).</p> <p>There are three different format to specify the configuration:</p> <ol><li>String <code>&quot;default&quot;</code>, in which case the default transformation is used. The default is to convert non-zero numbers to <code>ON</code>/<code>OPEN</code>, and zero numbers to <code>OFF</code>/<code>CLOSED</code>, respectively. If the item linked to the data channel does not accept these states, the number is converted to best-effort-basis to the states accepted by the item. For example, the extracted number is passed as-is for <code>Number</code> items, while <code>ON</code>/<code>OFF</code> would be used with <code>DimmerItem</code>.</li> <li><code>&quot;SERVICENAME(ARG)&quot;</code> for calling a transformation service. The transformation receives the extracted number as input. This is useful for example scaling (divide by x) the polled data before it is used in openHAB. See examples for more details.</li> <li>Any other value is interpreted as static text, in which case the actual content of the polled value is ignored. Transformation result is always the same. The transformation output is converted to best-effort-basis to the states accepted by the item.</li></ol> <p>Consult <a href="https://www.openhab.org/docs/concepts/items.html" target="_blank" rel="noopener noreferrer">background documentation on items<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> to understand accepted data types (state) by each item.</p> <h4 id="transform-on-write"><a href="#transform-on-write" aria-hidden="true" class="header-anchor">#</a> Transform On Write</h4> <p><strong><code>writeTransform</code></strong> can be used to transform the openHAB command before it is converted to actual binary data (see <a href="#write-steps">Write steps</a>).</p> <p>There are three different format to specify the configuration:</p> <ol><li>String <code>&quot;default&quot;</code>, in which case the default transformation is used. The default is to do no conversion to the command.</li> <li><code>&quot;SERVICENAME(ARG)&quot;</code> for calling a transformation service. The transformation receives the command as input. This is useful for example scaling (&quot;multiply by x&quot;) commands before the data is written to Modbus. See examples for more details.</li> <li>Any other value is interpreted as static text, in which case the actual command is ignored. Transformation result is always the same.</li></ol> <h4 id="transformation-example-scaling"><a href="#transformation-example-scaling" aria-hidden="true" class="header-anchor">#</a> Transformation Example: Scaling</h4> <p>Typical use case for transformations is scaling of numbers.
The data in Modbus slaves is quite commonly encoded as integers, and thus scaling is necessary to convert them to useful float numbers.</p> <p><code>transform/multiply10.js</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// Wrap everything in a function (no global variable pollution)</span>
<span class="token comment">// variable &quot;input&quot; contains data passed by openHAB</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">inputData</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token comment">// on read: the polled number as string</span>
    <span class="token comment">// on write: openHAB command as string</span>
    <span class="token keyword">var</span> <span class="token constant">MULTIPLY_BY</span> <span class="token operator">=</span> <span class="token number">10</span><span class="token punctuation">;</span>
    <span class="token keyword">return</span> Math<span class="token punctuation">.</span><span class="token function">round</span><span class="token punctuation">(</span><span class="token function">parseFloat</span><span class="token punctuation">(</span>inputData<span class="token punctuation">,</span> <span class="token number">10</span><span class="token punctuation">)</span> <span class="token operator">*</span> <span class="token constant">MULTIPLY_BY</span><span class="token punctuation">)</span><span class="token punctuation">;</span>
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><p><code>transform/divide10.js</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// Wrap everything in a function (no global variable pollution)</span>
<span class="token comment">// variable &quot;input&quot; contains data passed by openHAB</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">inputData</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token comment">// on read: the polled number as string</span>
    <span class="token comment">// on write: openHAB command as string</span>
    <span class="token keyword">var</span> <span class="token constant">DIVIDE_BY</span> <span class="token operator">=</span> <span class="token number">10</span><span class="token punctuation">;</span>
    <span class="token keyword">return</span> <span class="token function">parseFloat</span><span class="token punctuation">(</span>inputData<span class="token punctuation">)</span> <span class="token operator">/</span> <span class="token constant">DIVIDE_BY</span><span class="token punctuation">;</span>
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><p>See <a href="#scaling-example">Scaling example</a> for full example with things, items and a sitemap.</p> <h4 id="example-inverting-binary-data-on-read-and-write"><a href="#example-inverting-binary-data-on-read-and-write" aria-hidden="true" class="header-anchor">#</a> Example: Inverting Binary Data On Read And Write</h4> <p>This example transformation is able to invert &quot;boolean&quot; input.
In this case, boolean input is considered to be either number <code>0</code>/<code>1</code>, <code>ON</code>/<code>OFF</code>, or <code>OPEN</code>/<code>CLOSED</code>.</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// function to invert Modbus binary states</span>
<span class="token comment">// variable &quot;input&quot; contains data passed by openHAB</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">inputData</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token keyword">var</span> out <span class="token operator">=</span> inputData <span class="token punctuation">;</span>      <span class="token comment">// allow UNDEF to pass through</span>
    <span class="token keyword">if</span> <span class="token punctuation">(</span>inputData <span class="token operator">==</span> <span class="token string">'1'</span> <span class="token operator">||</span> inputData <span class="token operator">==</span> <span class="token string">'ON'</span> <span class="token operator">||</span> inputData <span class="token operator">==</span> <span class="token string">'OPEN'</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
        out <span class="token operator">=</span> <span class="token string">'0'</span> <span class="token punctuation">;</span>  <span class="token comment">// change to OFF or OPEN depending on your Item type</span>
    <span class="token punctuation">}</span> <span class="token keyword">else</span> <span class="token keyword">if</span> <span class="token punctuation">(</span>inputData <span class="token operator">==</span> <span class="token string">'0'</span> <span class="token operator">||</span> inputData <span class="token operator">==</span> <span class="token string">'OFF'</span> <span class="token operator">||</span> inputData <span class="token operator">==</span> <span class="token string">'CLOSED'</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
        out <span class="token operator">=</span> <span class="token string">'1'</span> <span class="token punctuation">;</span>
    <span class="token punctuation">}</span>
    <span class="token keyword">return</span> out <span class="token punctuation">;</span>      <span class="token comment">// return a string</span>
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><h2 id="full-examples"><a href="#full-examples" aria-hidden="true" class="header-anchor">#</a> Full Examples</h2> <p>Things can be configured via the Paper UI, or using a <code>things</code> file like here.</p> <h3 id="basic-example"><a href="#basic-example" aria-hidden="true" class="header-anchor">#</a> Basic Example</h3> <p>This example reads different kind of Modbus items from the slave.</p> <p>Please refer to the comments for more explanations.</p> <p><code>things/modbus_ex1.things</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>localhostTCP</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;127.0.0.1&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span><span class="token punctuation">,</span> id<span class="token operator">=</span><span class="token number">2</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>

    <span class="token comment">// read-write for coils. Reading 4 coils, with index 4, and 5.</span>
    <span class="token comment">// These correspond to input register numbers 000005, and 000005</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> coils <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">4</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">2</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token comment">// Note the zero based indexing: first coil is index 0.</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> do4 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;4&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;4&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> do5 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>
    <span class="token comment">// read-write for holding registers. Reading 4 registers, with index 1500, 1501, 1502, 1503.</span>
    <span class="token comment">// These correspond to holding register numbers 401501, 401502, 401503, 401504.</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> holding <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">1500</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">4</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> holding1500 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1500&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;1500&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> holding1502 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;1502&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>
    <span class="token comment">// read-only for input registers. Reading 4 registers, with index 1500, 1501, 1502, 1503.</span>
    <span class="token comment">// These correspond to input register numbers 301501, 301502, 301503, 301504.</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> inputRegisters <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">1500</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">4</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;input&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1500 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1500&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;float32&quot;</span> <span class="token punctuation">]</span>

        <span class="token comment">// Extract high or low byte of the 16-bit register as unsigned 8-bit integer (uint8)</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502lo <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502.0&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;uint8&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502hi <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502.1&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;uint8&quot;</span> <span class="token punctuation">]</span>

        <span class="token comment">// Extract individual bits of the 16-bit register</span>
        <span class="token comment">// bit 0 is the least significant bit, and bit 15 is the most significant bit</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502bit0 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502.0&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502bit1 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502.1&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> input1502bit2 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1502.2&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>

    <span class="token comment">// read-only for discrete inputs. Reading 4 discrete inputs, with index 1200, 1201, 1202, 1203.</span>
    <span class="token comment">// These correspond to input register numbers 101201, 101202, 101203, 101204.</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> discreteInputs <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">1200</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">4</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;discrete&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> di1200 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1200&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> di1201 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1201&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>

    <span class="token comment">// Write-only entry: thing is child of tcp directly. No readStart etc. need to be defined.</span>
    <span class="token comment">// Note that the openHAB state might differ from the physical slave since it is not refreshed at all</span>
    <span class="token keyword">Thing</span> <span class="token class-name">data</span> holding5write <span class="token punctuation">[</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>items/modbus_ex1.items</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">DO4</span>            <span class="token string">&quot;Digital Output index 4 [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:coils:do4:switch&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Switch</span> <span class="token class-name">DO5</span>            <span class="token string">&quot;Digital Output index 5 [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:coils:do5:switch&quot;</span> <span class="token punctuation">}</span>

<span class="token keyword">Contact</span> <span class="token class-name">DI1200</span>            <span class="token string">&quot;Digital Input index 1200 [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:discreteInputs:di1200:contact&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Contact</span> <span class="token class-name">DI1201</span>            <span class="token string">&quot;Digital Input index 1201 [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:discreteInputs:di1201:contact&quot;</span> <span class="token punctuation">}</span>

<span class="token keyword">Number</span> <span class="token class-name">Input1500Float32</span>            <span class="token string">&quot;Input registers 1500-1501 as float32 [%.1f]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:inputRegisters:input1500:number&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Number</span> <span class="token class-name">Input1502Float32</span>            <span class="token string">&quot;Input registers 1502-1503 as float32 [%.1f]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:inputRegisters:input1502:number&quot;</span> <span class="token punctuation">}</span>

<span class="token keyword">DateTime</span> <span class="token class-name">Input1502Float32LastOKRead</span>            <span class="token string">&quot;Input registers 1502-1503 last read [%1$tA, %1$td.%1$tm.%1$tY %1$tH:%1$tM:%1$tS]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:inputRegisters:input1502:lastReadSuccess&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">DateTime</span> <span class="token class-name">Input1502Float32LastBadRead</span>            <span class="token string">&quot;Input registers 1502-1503 last read [%1$tA, %1$td.%1$tm.%1$tY %1$tH:%1$tM:%1$tS]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:inputRegisters:input1502:lastReadError&quot;</span> <span class="token punctuation">}</span>

<span class="token keyword">Number</span> <span class="token class-name">Holding5writeonly</span>            <span class="token string">&quot;Holding index 5 [%.1f]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP:holding5write:number&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p><code>sitemaps/modbus_ex1.sitemap</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">sitemap</span> modbus_ex1 <span class="token constant">label</span><span class="token operator">=</span><span class="token string">&quot;modbus_ex1&quot;</span>
<span class="token punctuation">{</span>
    <span class="token keyword">Frame</span> <span class="token punctuation">{</span>
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>DO4
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>DO5
        <span class="token keyword">Setpoint</span> <span class="token class-name">item</span><span class="token operator">=</span>Holding5writeonly <span class="token constant">minValue</span><span class="token operator">=</span><span class="token number">0</span> <span class="token constant">maxValue</span><span class="token operator">=</span><span class="token number">100</span> <span class="token constant">step</span><span class="token operator">=</span><span class="token number">20</span>

        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>DI1200
        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>DI1201

        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>Input1500Float32
        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>Input1502Float32

        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>Input1500Float32LastOKRead
        <span class="token keyword">Default</span> <span class="token class-name">item</span><span class="token operator">=</span>Input1500Float32LastBadRead

    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><h3 id="writing-to-different-address-and-type-than-read"><a href="#writing-to-different-address-and-type-than-read" aria-hidden="true" class="header-anchor">#</a> Writing To Different Address And Type Than Read</h3> <p>This updates the item from discrete input index 4, and writes commands to coil 5.
This can be useful when the discrete input is the measurement (e.g. &quot;is valve open?&quot;), and the command is the control (e.g. &quot;open/close valve&quot;).</p> <p>The sitemap shows the current coil status.
It also has switches to set/reset coil status, for debugging purposes.
Toggling these switches always have the same effect: either setting or resetting the bit.</p> <p><code>things/modbus_ex2.things</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>localhostTCPex2</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;127.0.0.1&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> items <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">4</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">2</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;discrete&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token comment">// read from index 4, write to coil 5</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> readDiscrete4WriteCoil5 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;4&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> resetCoil5 <span class="token punctuation">[</span> writeTransform<span class="token operator">=</span><span class="token string">&quot;0&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> setCoil5 <span class="token punctuation">[</span> writeTransform<span class="token operator">=</span><span class="token string">&quot;1&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> coils <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">5</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">1</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">500</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> index5 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>items/modbus_ex2.items</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">ReadDI4WriteDO5</span>            <span class="token string">&quot;Coil 4/5 mix [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPex2:items:readDiscrete4WriteCoil5:switch&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Switch</span> <span class="token class-name">ResetDO5</span>            <span class="token string">&quot;Flip to turn Coil 5 OFF [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPex2:items:resetCoil5:switch&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Switch</span> <span class="token class-name">SetDO5</span>            <span class="token string">&quot;Flip to turn Coil 5 ON [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPex2:items:setCoil5:switch&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Contact</span> <span class="token class-name">Coil5</span>            <span class="token string">&quot;Coil 5 [%d]&quot;</span>    <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPex2:coils:index5:contact&quot;</span> <span class="token punctuation">}</span>

</code></pre></div><p><code>sitemaps/modbus_ex2.sitemap</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">sitemap</span> modbus_ex2 <span class="token constant">label</span><span class="token operator">=</span><span class="token string">&quot;modbus_ex2&quot;</span>
<span class="token punctuation">{</span>
    <span class="token keyword">Frame</span> <span class="token punctuation">{</span>
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>ReadDI4WriteDO5
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>ResetDO5
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>SetDO5
        <span class="token keyword">Text</span> <span class="token class-name">item</span><span class="token operator">=</span>Coil5
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><h3 id="scaling-example"><a href="#scaling-example" aria-hidden="true" class="header-anchor">#</a> Scaling Example</h3> <p>This example divides value on read, and multiplies them on write, using JS transforms.</p> <p><code>things/modbus_ex_scaling.things</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>localhostTCP3</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;127.0.0.1&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> holdingPoller <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">5</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">1</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">5000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> holding5Scaled <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> readTransform<span class="token operator">=</span><span class="token string">&quot;JS(divide10.js)&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;5&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span><span class="token punctuation">,</span> writeTransform<span class="token operator">=</span><span class="token string">&quot;JS(multiply10.js)&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>items/modbus_ex_scaling.items</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Number</span> <span class="token class-name">Holding5Scaled</span>            <span class="token string">&quot;Holding index 5 scaled [%.1f]&quot;</span>   <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCP3:holdingPoller:holding5Scaled:number&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p><code>sitemaps/modbus_ex_scaling.sitemap</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">sitemap</span> modbus_ex_scaling <span class="token constant">label</span><span class="token operator">=</span><span class="token string">&quot;modbus_ex_scaling&quot;</span>
<span class="token punctuation">{</span>
    <span class="token keyword">Frame</span> <span class="token punctuation">{</span>
        <span class="token keyword">Text</span> <span class="token class-name">item</span><span class="token operator">=</span>Holding5Scaled
        <span class="token keyword">Setpoint</span> <span class="token class-name">item</span><span class="token operator">=</span>Holding5Scaled <span class="token constant">minValue</span><span class="token operator">=</span><span class="token number">0</span> <span class="token constant">maxValue</span><span class="token operator">=</span><span class="token number">100</span> <span class="token constant">step</span><span class="token operator">=</span><span class="token number">20</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p>See <a href="#transformation-example-scaling">transformation example</a> for the <code>divide10.js</code> and <code>multiply10.js</code>.</p> <h3 id="dimmer-example"><a href="#dimmer-example" aria-hidden="true" class="header-anchor">#</a> Dimmer Example</h3> <p>Dimmer type Items are not a straightforward match to Modbus registers, as they feature a numeric value which is limited to 0-100 Percent, as well as handling ON/OFF commands.</p> <p>Transforms can be used to match and scale both reading and writing.</p> <p>Example for a dimmer device where 255 register value = 100% for fully ON:</p> <p><code>things/modbus_ex_dimmer.things</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>remoteTCP</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;192.168.0.10&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span> <span class="token punctuation">]</span>  <span class="token punctuation">{</span>
   <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> MBDimmer <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">4700</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">2</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span>  <span class="token punctuation">{</span>
	         <span class="token keyword">Thing</span> <span class="token class-name">data</span> DimmerReg <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;4700&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;uint16&quot;</span><span class="token punctuation">,</span> readTransform<span class="token operator">=</span><span class="token string">&quot;JS(dimread255.js)&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;4700&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;uint16&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span><span class="token punctuation">,</span> writeTransform<span class="token operator">=</span><span class="token string">&quot;JS(dimwrite255.js)&quot;</span> <span class="token punctuation">]</span>
   <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>items/modbus_ex_dimmer.items</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Dimmer</span> <span class="token class-name">myDimmer</span> <span class="token string">&quot;My Dimmer d2 [%.1f]&quot;</span>   <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:remoteTCP:MBDimmer:DimmerReg:dimmer&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p><code>sitemaps/modbus_ex_dimmer.sitemap</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">sitemap</span> modbus_ex_dimmer <span class="token constant">label</span><span class="token operator">=</span><span class="token string">&quot;modbus_ex_dimmer&quot;</span>
<span class="token punctuation">{</span>
    <span class="token keyword">Frame</span> <span class="token punctuation">{</span>
        <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>myDimmer
        <span class="token keyword">Slider</span> <span class="token class-name">item</span><span class="token operator">=</span>myDimmer
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>transform/dimread255.js</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// Wrap everything in a function (no global variable pollution)</span>
<span class="token comment">// variable &quot;input&quot; contains data string passed by binding</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">inputData</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token comment">// here set the 100% equivalent register value</span>
    <span class="token keyword">var</span> <span class="token constant">MAX_SCALE</span> <span class="token operator">=</span> <span class="token number">255</span><span class="token punctuation">;</span>
    <span class="token comment">// convert to percent</span>
    <span class="token keyword">return</span> Math<span class="token punctuation">.</span><span class="token function">round</span><span class="token punctuation">(</span> <span class="token function">parseFloat</span><span class="token punctuation">(</span>inputData<span class="token punctuation">,</span> <span class="token number">10</span><span class="token punctuation">)</span> <span class="token operator">*</span> <span class="token number">100</span> <span class="token operator">/</span> <span class="token constant">MAX_SCALE</span> <span class="token punctuation">)</span><span class="token punctuation">;</span>
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><p><code>transform/dimwrite255.js</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// variable &quot;input&quot; contains command string passed by openHAB</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">inputData</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token comment">// here set the 100% equivalent register value</span>
    <span class="token keyword">var</span> <span class="token constant">MAX_SCALE</span> <span class="token operator">=</span> <span class="token number">255</span><span class="token punctuation">;</span>
    <span class="token keyword">var</span> out <span class="token operator">=</span> <span class="token number">0</span>
    <span class="token keyword">if</span> <span class="token punctuation">(</span>inputData <span class="token operator">==</span> <span class="token string">'ON'</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
          <span class="token comment">// set max</span>
         out <span class="token operator">=</span> <span class="token constant">MAX_SCALE</span>
    <span class="token punctuation">}</span> <span class="token keyword">else</span> <span class="token keyword">if</span> <span class="token punctuation">(</span>inputData <span class="token operator">==</span> <span class="token string">'OFF'</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
         out <span class="token operator">=</span> <span class="token number">0</span>
    <span class="token punctuation">}</span> <span class="token keyword">else</span> <span class="token punctuation">{</span>
         <span class="token comment">// scale from percent</span>
         out <span class="token operator">=</span> Math<span class="token punctuation">.</span><span class="token function">round</span><span class="token punctuation">(</span> <span class="token function">parseFloat</span><span class="token punctuation">(</span>inputData<span class="token punctuation">,</span> <span class="token number">10</span><span class="token punctuation">)</span> <span class="token operator">*</span> <span class="token constant">MAX_SCALE</span> <span class="token operator">/</span> <span class="token number">100</span> <span class="token punctuation">)</span>
    <span class="token punctuation">}</span>
    <span class="token keyword">return</span> out
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><h3 id="rollershutter-example"><a href="#rollershutter-example" aria-hidden="true" class="header-anchor">#</a> Rollershutter Example</h3> <h4 id="rollershutter"><a href="#rollershutter" aria-hidden="true" class="header-anchor">#</a> Rollershutter</h4> <p>This is an example how different Rollershutter commands can be written to Modbus.</p> <p>Roller shutter position is read from register 0, <code>UP</code>/<code>DOWN</code> commands are written to register 1, and <code>MOVE</code>/<code>STOP</code> commands are written to register 2.</p> <p>The logic of processing commands are summarized in the table</p> <table><thead><tr><th>Command</th> <th>Number written to Modbus slave</th> <th>Register index</th></tr></thead> <tbody><tr><td><code>UP</code></td> <td><code>1</code></td> <td>1</td></tr> <tr><td><code>DOWN</code></td> <td><code>-1</code></td> <td>1</td></tr> <tr><td><code>MOVE</code></td> <td><code>1</code></td> <td>2</td></tr> <tr><td><code>STOP</code></td> <td><code>0</code></td> <td>2</td></tr></tbody></table> <p><code>things/modbus_ex_rollershutter.things</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>localhostTCPRollerShutter</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;127.0.0.1&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> holding <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">0</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">3</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">1000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token comment">// Since we are using advanced transformation outputting JSON,</span>
        <span class="token comment">// other write parameters (writeValueType, writeStart, writeType) can be omitted</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> rollershutterData <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;0&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> writeTransform<span class="token operator">=</span><span class="token string">&quot;JS(rollershutter.js)&quot;</span> <span class="token punctuation">]</span>

        <span class="token comment">// For diagnostics</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> rollershutterDebug0 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;0&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;0&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> rollershutterDebug1 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;1&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> rollershutterDebug2 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;2&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;int16&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p><code>items/modbus_ex_rollershutter.items</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token comment">// We disable auto-update to make sure that rollershutter position is updated from the slave, not &quot;automatically&quot; via commands</span>
<span class="token keyword">Rollershutter</span> <span class="token class-name">RollershutterItem</span> <span class="token string">&quot;Roller shutter position [%.1f]&quot;</span><span class="token function"> &lt;temperature&gt;</span> <span class="token punctuation">{</span> autoupdate<span class="token operator">=</span><span class="token string">&quot;false&quot;</span><span class="token punctuation">,</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPRollerShutter:holding:rollershutterData:rollershutter&quot;</span> <span class="token punctuation">}</span>

<span class="token comment">// For diagnostics</span>
<span class="token keyword">Number</span> <span class="token class-name">RollershutterItemDebug0</span> <span class="token string">&quot;Roller shutter Debug 0 [%d]&quot;</span><span class="token function"> &lt;temperature&gt;</span> <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPRollerShutter:holding:rollershutterDebug0:number&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Number</span> <span class="token class-name">RollershutterItemDebug1</span> <span class="token string">&quot;Roller shutter Debug 1 [%d]&quot;</span><span class="token function"> &lt;temperature&gt;</span> <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPRollerShutter:holding:rollershutterDebug1:number&quot;</span> <span class="token punctuation">}</span>
<span class="token keyword">Number</span> <span class="token class-name">RollershutterItemDebug2</span> <span class="token string">&quot;Roller shutter Debug 2 [%d]&quot;</span><span class="token function"> &lt;temperature&gt;</span> <span class="token punctuation">{</span> channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:localhostTCPRollerShutter:holding:rollershutterDebug2:number&quot;</span> <span class="token punctuation">}</span>
</code></pre></div><p><code>sitemaps/modbus_ex_rollershutter.sitemap</code>:</p> <div class="language-xtend extra-class"><pre class="language-dsl"><code><span class="token keyword">sitemap</span> modbus_ex_rollershutter <span class="token constant">label</span><span class="token operator">=</span><span class="token string">&quot;modbus_ex_rollershutter&quot;</span> <span class="token punctuation">{</span>
    <span class="token keyword">Switch</span> <span class="token class-name">item</span><span class="token operator">=</span>RollershutterItem <span class="token class-name">label</span><span class="token operator">=</span><span class="token string">&quot;Roller shutter [(%d)]&quot;</span> <span class="token constant">mappings</span><span class="token operator">=</span><span class="token punctuation">[</span>UP<span class="token operator">=</span><span class="token string">&quot;up&quot;</span><span class="token punctuation">,</span> STOP<span class="token operator">=</span><span class="token string">&quot;X&quot;</span><span class="token punctuation">,</span> DOWN<span class="token operator">=</span><span class="token string">&quot;down&quot;</span><span class="token punctuation">,</span> MOVE<span class="token operator">=</span><span class="token string">&quot;move&quot;</span><span class="token punctuation">]</span>

    <span class="token comment">// For diagnostics</span>
    <span class="token keyword">Setpoint</span> <span class="token class-name">item</span><span class="token operator">=</span>RollershutterItemDebug0 <span class="token class-name">minValue</span><span class="token operator">=</span><span class="token number">0</span> <span class="token constant">maxValue</span><span class="token operator">=</span><span class="token number">100</span> <span class="token constant">step</span><span class="token operator">=</span><span class="token number">20</span>
    <span class="token keyword">Text</span> <span class="token class-name">item</span><span class="token operator">=</span>RollershutterItemDebug0
    <span class="token class-name">Text</span> <span class="token constant">item</span><span class="token operator">=</span>RollershutterItemDebug1
    <span class="token class-name">Text</span> <span class="token constant">item</span><span class="token operator">=</span>RollershutterItemDebug2
<span class="token punctuation">}</span>
</code></pre></div><p><code>transform/rollershutter.js</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token comment">// Wrap everything in a function</span>
<span class="token comment">// variable &quot;input&quot; contains data passed by openHAB</span>
<span class="token punctuation">(</span><span class="token keyword">function</span><span class="token punctuation">(</span><span class="token parameter">cmd</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
    <span class="token keyword">var</span> cmdToValue <span class="token operator">=</span> <span class="token punctuation">{</span><span class="token string">&quot;UP&quot;</span><span class="token punctuation">:</span> <span class="token number">1</span><span class="token punctuation">,</span>  <span class="token string">&quot;DOWN&quot;</span><span class="token punctuation">:</span> <span class="token operator">-</span><span class="token number">1</span><span class="token punctuation">,</span> <span class="token string">&quot;MOVE&quot;</span><span class="token punctuation">:</span> <span class="token number">1</span><span class="token punctuation">,</span> <span class="token string">&quot;STOP&quot;</span><span class="token punctuation">:</span> <span class="token number">0</span><span class="token punctuation">}</span><span class="token punctuation">;</span>
    <span class="token keyword">var</span> cmdToAddress <span class="token operator">=</span> <span class="token punctuation">{</span><span class="token string">&quot;UP&quot;</span><span class="token punctuation">:</span> <span class="token number">1</span><span class="token punctuation">,</span> <span class="token string">&quot;DOWN&quot;</span><span class="token punctuation">:</span> <span class="token number">1</span><span class="token punctuation">,</span> <span class="token string">&quot;MOVE&quot;</span><span class="token punctuation">:</span> <span class="token number">2</span><span class="token punctuation">,</span> <span class="token string">&quot;STOP&quot;</span><span class="token punctuation">:</span> <span class="token number">2</span><span class="token punctuation">}</span><span class="token punctuation">;</span>

    <span class="token keyword">var</span> value <span class="token operator">=</span> cmdToValue<span class="token punctuation">[</span>cmd<span class="token punctuation">]</span><span class="token punctuation">;</span>
    <span class="token keyword">var</span> address <span class="token operator">=</span> cmdToAddress<span class="token punctuation">[</span>cmd<span class="token punctuation">]</span><span class="token punctuation">;</span>
    <span class="token keyword">if</span><span class="token punctuation">(</span>value <span class="token operator">===</span> <span class="token keyword">undefined</span> <span class="token operator">||</span> address <span class="token operator">===</span> <span class="token keyword">undefined</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
        <span class="token comment">// unknown command, do not write anything</span>
        <span class="token keyword">return</span> <span class="token string">&quot;[]&quot;</span><span class="token punctuation">;</span>
    <span class="token punctuation">}</span> <span class="token keyword">else</span> <span class="token punctuation">{</span>
        <span class="token keyword">return</span> <span class="token punctuation">(</span>
            <span class="token string">&quot;[&quot;</span>
              <span class="token operator">+</span> <span class="token string">&quot;{\&quot;functionCode\&quot;: 6, \&quot;address\&quot;:&quot;</span> <span class="token operator">+</span> address<span class="token punctuation">.</span><span class="token function">toString</span><span class="token punctuation">(</span><span class="token punctuation">)</span> <span class="token operator">+</span> <span class="token string">&quot;, \&quot;value\&quot;: [&quot;</span> <span class="token operator">+</span> value <span class="token operator">+</span>  <span class="token string">&quot;] }&quot;</span>
            <span class="token operator">+</span> <span class="token string">&quot;]&quot;</span>
        <span class="token punctuation">)</span><span class="token punctuation">;</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span><span class="token punctuation">)</span><span class="token punctuation">(</span>input<span class="token punctuation">)</span>
</code></pre></div><h3 id="eager-updates-using-refresh"><a href="#eager-updates-using-refresh" aria-hidden="true" class="header-anchor">#</a> Eager Updates Using REFRESH</h3> <p>In many cases fast enough poll interval is pretty long, e.g. 1 second.
This is problematic in cases when faster updates are wanted based on events in openHAB.</p> <p>For example, in some cases it is useful to update faster when a command is sent to some specific items.</p> <p>Simple solution is just increase the poll period with the associated performance penalties and possible burden to the slave device.</p> <p>It is also possible to use <code>REFRESH</code> command to ask the binding to update more frequently for a short while.</p> <p><code>rules/fast_refresh.rules</code>:</p> <div class="language-javascript extra-class"><pre class="language-javascript"><code><span class="token keyword">import</span> org<span class="token punctuation">.</span>eclipse<span class="token punctuation">.</span>xtext<span class="token punctuation">.</span>xbase<span class="token punctuation">.</span>lib<span class="token punctuation">.</span>Procedures
<span class="token keyword">import</span> org<span class="token punctuation">.</span>eclipse<span class="token punctuation">.</span>smarthome<span class="token punctuation">.</span>core<span class="token punctuation">.</span>types<span class="token punctuation">.</span>RefreshType

val Procedures$Procedure0 refreshData <span class="token operator">=</span> <span class="token punctuation">[</span> <span class="token operator">|</span>
    <span class="token comment">// Refresh SetTemperature. In fact, all data things in the same poller are refreshed</span>
    SetTemperature<span class="token punctuation">.</span><span class="token function">sendCommand</span><span class="token punctuation">(</span>RefreshType<span class="token punctuation">.</span><span class="token constant">REFRESH</span><span class="token punctuation">)</span>
    <span class="token keyword">return</span> <span class="token keyword">null</span>
<span class="token punctuation">]</span>

rule <span class="token string">&quot;Refresh modbus data quickly after changing settings&quot;</span>
when
    Item VacationMode received command or
    Item HeatingEnabled received command
then
    <span class="token keyword">if</span> <span class="token punctuation">(</span>receivedCommand <span class="token operator">!=</span> RefreshType<span class="token punctuation">.</span><span class="token constant">REFRESH</span><span class="token punctuation">)</span> <span class="token punctuation">{</span>
        <span class="token comment">// Update more frequently for a short while, to get</span>
        <span class="token comment">// refereshed data after the newly received command</span>
        <span class="token function">refreshData</span><span class="token punctuation">(</span><span class="token punctuation">)</span>
        <span class="token function">createTimer</span><span class="token punctuation">(</span>now<span class="token punctuation">.</span><span class="token function">plus</span><span class="token punctuation">(</span><span class="token number">100</span><span class="token punctuation">)</span><span class="token punctuation">,</span> refreshData<span class="token punctuation">)</span>
        <span class="token function">createTimer</span><span class="token punctuation">(</span>now<span class="token punctuation">.</span><span class="token function">plus</span><span class="token punctuation">(</span><span class="token number">200</span><span class="token punctuation">)</span><span class="token punctuation">,</span> refreshData<span class="token punctuation">)</span>
        <span class="token function">createTimer</span><span class="token punctuation">(</span>now<span class="token punctuation">.</span><span class="token function">plus</span><span class="token punctuation">(</span><span class="token number">300</span><span class="token punctuation">)</span><span class="token punctuation">,</span> refreshData<span class="token punctuation">)</span>
        <span class="token function">createTimer</span><span class="token punctuation">(</span>now<span class="token punctuation">.</span><span class="token function">plus</span><span class="token punctuation">(</span><span class="token number">500</span><span class="token punctuation">)</span><span class="token punctuation">,</span> refreshData<span class="token punctuation">)</span>
    <span class="token punctuation">}</span>
end
</code></pre></div><p>Please be aware that <code>REFRESH</code> commands are &quot;throttled&quot; (to be exact, responses are cached) with <code>poller</code> parameter <code>cacheMillis</code>.</p> <h2 id="changes-from-modbus-1-x-binding"><a href="#changes-from-modbus-1-x-binding" aria-hidden="true" class="header-anchor">#</a> Changes From Modbus 1.x Binding</h2> <p>The openHAB 1 Modbus binding is quite different from the openHAB 2 binding.
The biggest difference is that the openHAB 2 binding uses things which can be configured using Paper UI.</p> <p>Unfortunately there is no conversion tool to convert old configurations to new thing structure.</p> <p>Due to the introduction of things, the configuration was bound to be backwards incompatible.
This offered opportunity to simplify some aspects of configuration.
The major differences are configuration logic are:</p> <h3 id="absolute-addresses-instead-of-relative"><a href="#absolute-addresses-instead-of-relative" aria-hidden="true" class="header-anchor">#</a> Absolute Addresses Instead Of Relative</h3> <p>The new Modbus binding uses <em>absolute</em> addresses.
This means that all parameters referring to addresses of input registers, holding registers, discrete inputs or coils are <em>entity addresses</em>.
This means that the addresses start from zero (first entity), and can go up to 65 535. See <a href="https://en.wikipedia.org/wiki/Modbus#Coil.2C_discrete_input.2C_input_register.2C_holding_register_numbers_and_addresses" target="_blank" rel="noopener noreferrer">Wikipedia explanation<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> for more information.</p> <p>Previous binding sometimes used absolute addresses (<code>modbus.cfg</code>), sometimes relative to polled data (items configuration).</p> <h3 id="register-and-bit-addressing"><a href="#register-and-bit-addressing" aria-hidden="true" class="header-anchor">#</a> Register And Bit Addressing</h3> <p>Now 32 bit value types refer start register address. For example <code>valueType=&quot;int32&quot;</code> with <code>start=&quot;3&quot;</code> refers to 32 bit integer in registers <code>3</code> and <code>4</code>.</p> <p>The old binding could not handle this case at all since it was assumed that the values were addressed differently.
Read index of <code>3</code> would refer to 32 bit integer in registers <code>3*2=6</code> and <code>3*2+1=7</code>.
It was not possible to refer to 32 bit type starting at odd index.</p> <p>It is still not possible to read 32 bit value type starting &quot;middle&quot; of register.
However, if such need arises the addressing syntax is extensible to covert these cases.</p> <p>Bits, and other &lt;16 bit value types, inside registers are addressed using <code>start=&quot;X.Y&quot;</code> convention.
This is more explicit notation hopefully reduces the risk of misinterpretation.</p> <h3 id="polling-details"><a href="#polling-details" aria-hidden="true" class="header-anchor">#</a> Polling Details</h3> <p>The new binding polls data in parallel which means that errors with one slave do not necessarily slow down polling with some other slave.</p> <p>Furthermore, once can disable polling altogether and trigger polling on-demand using <code>REFRESH</code>.</p> <h3 id="transformation-changes"><a href="#transformation-changes" aria-hidden="true" class="header-anchor">#</a> Transformation Changes</h3> <p>With the new binding the transformations get slightly different input. In polling, the transformation always receives number as input (see <a href="#read-steps">Read steps</a>).
Old binding had converted the input based on item type.</p> <h3 id="trigger-removed"><a href="#trigger-removed" aria-hidden="true" class="header-anchor">#</a> Trigger Removed</h3> <p>The old binding had <code>trigger</code> parameter in item configuration to react only to some openHAB commands, or to some polled states.
There is no trigger anymore but one can use transformations to accomplish the same thing. See <a href="#transformations">Transformations</a> for examples.</p> <h3 id="support-for-32-64-bit-value-types-in-writing"><a href="#support-for-32-64-bit-value-types-in-writing" aria-hidden="true" class="header-anchor">#</a> Support For 32, 64 Bit Value Types In Writing</h3> <p>The new binding supports 32 and 64 bit values types when writing.</p> <h3 id="how-to-manually-migrate"><a href="#how-to-manually-migrate" aria-hidden="true" class="header-anchor">#</a> How to manually migrate</h3> <p>Here is a step by step example for a migration from a 1.x configuration to an equivalent 2.x configuration.
It does not cover all features the 1.x configuration offers, but it should serve as an example on how to get it done.
Please note that although you can do all this stuff also using PaperUI, the file based approach is strongly recommended if you need to migrate more than only a handful of Items.</p> <p>The 1.x modbus configuration to be updated defined 4 slaves:</p> <p><code>modbus.cfg</code></p> <div class="language- extra-class"><pre class="language-text"><code>    poll=500

    tcp.slave1.connection=192.168.2.9:502
    tcp.slave1.type=coil
    tcp.slave1.start=12288
    tcp.slave1.length=128
    tcp.slave1.updateunchangeditems=false

    tcp.slave2.connection=192.168.2.9:502
    tcp.slave2.type=holding
    tcp.slave2.start=12338
    tcp.slave2.length=100
    tcp.slave2.updateunchangeditems=false

    tcp.slave3.connection=192.168.2.9:502
    tcp.slave3.type=holding
    tcp.slave3.start=12438
    tcp.slave3.length=100
    tcp.slave3.updateunchangeditems=false

    tcp.slave4.connection=192.168.2.9:502
    tcp.slave4.type=holding
    tcp.slave4.start=12538
    tcp.slave4.length=100
    tcp.slave4.updateunchangeditems=false
</code></pre></div><p>As you can see, all the slaves poll the same modbus device (actually a Wago 750-841 controller).
We now have to create <code>Things</code> for this slaves.</p> <p>The 2.x modbus binding uses a three-level definition.
Level one defines a <code>Bridge</code> for every modbus device that is to be addressed.
The 1.x configuration in this example only addresses one device, so there will be one top level bridge.</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>wago</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;192.168.2.9&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>

<span class="token punctuation">}</span>
</code></pre></div><p>Host and Port are taken from the 1.x modbus config.</p> <p>Within the top level <code>Bridge</code> there are one or more second level bridges that replace the former <code>slave</code> configurations.
The poll frequency can now be set per <code>poller</code>, so you may want to define different poll cycles up to your needs.
The slave <code>Bridge</code> configs go inside the top level config.
For the four <code>poller</code>s defined in this example the 2.x configuration looks like this:</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>wago</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;192.168.2.9&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span><span class="token punctuation">,</span> id<span class="token operator">=</span><span class="token number">1</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave1 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12288</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">128</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">500</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave2 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12338</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">4000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave3 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12438</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">5000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave4 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12538</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">10000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p>Address, length and type can be directly taken over from the 1.x config.</p> <p>The third (and most complex) part is the definition of data <code>Thing</code> objects for every <code>Item</code> bound to modbus.
This definitions go into the corresponding 2nd level <code>Bridge</code> definitions.
Here it is especially important that the modbus binding now uses absolute addresses all over the place, while the addresses in the item definition for the 1.x binding were relative to the start address of the slave definition before.
For less work in the following final step, the update of the <code>Item</code> configuration, the naming of the <code>data</code> things in this example uses the offset of the modbus value within the <code>poller</code> as suffix, starting with 0(!).
See below for details.</p> <p>Here a few examples of the Item configuration from the 1.x binding:</p> <p>The first Item polled with the first <code>poller</code> used this configuration (with offset 0):</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">FooSwitch</span>  <span class="token string">&quot;Foo Switch&quot;</span>  <span class="token punctuation">{</span>modbus<span class="token operator">=</span><span class="token string">&quot;slave1:0&quot;</span><span class="token punctuation">}</span> 
</code></pre></div><p>Now we have to define a <code>Thing</code> that can later be bound to that Item.</p> <p>The <code>slave1</code> <code>poller</code> uses <code>12288</code> as start address.
So we define the first data Thing within the <code>poller</code> <code>wago_slave1</code> with this address and choose a name that ends with <code>0</code>:</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Thing</span> <span class="token class-name">data</span> wago_s1_000 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;12288&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;12288&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
</code></pre></div><p>The second Item of the 1.x binding (offset <code>1</code>) is defined as follows.</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">BarSwitch</span>  <span class="token string">&quot;Bar Switch&quot;</span> <span class="token punctuation">{</span>modbus<span class="token operator">=</span><span class="token string">&quot;slave1:1&quot;</span><span class="token punctuation">}</span>
</code></pre></div><p>This leads to the thing definition</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Thing</span> <span class="token class-name">data</span> wago_s1_001 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;12289&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;12289&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
</code></pre></div><p>Note the absolute address <code>12289</code> (12288+1) which has to be used here.</p> <p>Incorporating this definitions into the thing file leads to:</p> <p><code>wago.things</code>:</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Bridge</span> <span class="token class-name">modbus<span class="token punctuation">:</span>tcp<span class="token punctuation">:</span>wago</span> <span class="token punctuation">[</span> host<span class="token operator">=</span><span class="token string">&quot;192.168.2.9&quot;</span><span class="token punctuation">,</span> port<span class="token operator">=</span><span class="token number">502</span><span class="token punctuation">,</span> id<span class="token operator">=</span><span class="token number">1</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave1 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12288</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">128</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">500</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> wago_s1_000 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;12288&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;12288&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
        <span class="token keyword">Thing</span> <span class="token class-name">data</span> wago_s1_001 <span class="token punctuation">[</span> readStart<span class="token operator">=</span><span class="token string">&quot;12289&quot;</span><span class="token punctuation">,</span> readValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeStart<span class="token operator">=</span><span class="token string">&quot;12289&quot;</span><span class="token punctuation">,</span> writeValueType<span class="token operator">=</span><span class="token string">&quot;bit&quot;</span><span class="token punctuation">,</span> writeType<span class="token operator">=</span><span class="token string">&quot;coil&quot;</span> <span class="token punctuation">]</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave2 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12338</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">4000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave3 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12438</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">5000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>

    <span class="token keyword">Bridge</span> <span class="token class-name">poller</span> wago_slave4 <span class="token punctuation">[</span> start<span class="token operator">=</span><span class="token number">12538</span><span class="token punctuation">,</span> length<span class="token operator">=</span><span class="token number">100</span><span class="token punctuation">,</span> <span class="token constant">refresh</span><span class="token operator">=</span><span class="token number">10000</span><span class="token punctuation">,</span> type<span class="token operator">=</span><span class="token string">&quot;holding&quot;</span> <span class="token punctuation">]</span> <span class="token punctuation">{</span>
    <span class="token punctuation">}</span>
<span class="token punctuation">}</span>
</code></pre></div><p>Save this in the <code>things</code> subdirectory of your openHAB 2 config.
Watch the file <code>events.log</code> as it lists your new added <code>data</code> <code>Things</code>.
Given that there are no config errors, they quickly change from <code>INITIALIZING</code> to <code>ONLINE</code>.</p> <p>Finally the Item definition has to be changed to refer to the new created <code>data</code> <code>Thing</code>.
You can copy the names you need for this directly from the <code>events.log</code> file:</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">FooSwitch</span>  <span class="token string">&quot;Foo Switch&quot;</span> <span class="token punctuation">{</span>modbus<span class="token operator">=</span><span class="token string">&quot;slave1:0&quot;</span><span class="token punctuation">}</span> 
<span class="token keyword">Switch</span> <span class="token class-name">BarSwitch</span>  <span class="token string">&quot;Bar Switch&quot;</span> <span class="token punctuation">{</span>modbus<span class="token operator">=</span><span class="token string">&quot;slave1:1&quot;</span><span class="token punctuation">}</span>
</code></pre></div><p>turn into</p> <div class="language- extra-class"><pre class="language-dsl"><code><span class="token keyword">Switch</span> <span class="token class-name">FooSwitch</span>  <span class="token string">&quot;Foo Switch&quot;</span> <span class="token punctuation">{</span>channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:wago:wago_slave1:wago_s1_000:switch&quot;</span><span class="token punctuation">,</span> autopudate<span class="token operator">=</span><span class="token string">&quot;false&quot;</span><span class="token punctuation">}</span> 
<span class="token keyword">Switch</span> <span class="token class-name">BarSwitch</span>  <span class="token string">&quot;Bar Switch&quot;</span> <span class="token punctuation">{</span>channel<span class="token operator">=</span><span class="token string">&quot;modbus:data:wago:wago_slave1:wago_s1_001:switch&quot;</span><span class="token punctuation">,</span> autoupdate<span class="token operator">=</span><span class="token string">&quot;false&quot;</span><span class="token punctuation">}</span>
</code></pre></div><p>If you have many Items to change and used the naming scheme recommended above, you can now use the following search-and-replace expressions in your editor:</p> <p>Replace</p> <p><code>{modbus=&quot;slave1:</code></p> <p>by</p> <p><code>{channel=&quot;modbus:data:wago:wago_slave1:wago_s1_00</code></p> <p>in all lines which used single digits for the address in the 1.x config.
Instead of <code>wago</code>, <code>wago_slave1</code> and <code>wago_s1_00</code> you have to use the names you have chosen for your <code>Bridge</code>, <code>poller</code> and <code>data</code> things.
Similar expressions are to be used for two-digit and three-digit relative addresses.</p> <p>Replace</p> <p><code>&quot;}</code></p> <p>by</p> <p><code>:switch&quot;}</code></p> <p>in all lines dealing with switches.
For other Item types use the respective replace strings.</p> <p>That way you can update even a large amount of Item definitions in only a few steps.</p> <p>The definition of <code>autoupdate</code> is optional; please refer to <a href="#autoupdate-parameter-with-items"><code>autoupdate</code></a> to check whether you need it or not.</p> <p>Continue to add <code>data</code> <code>Thing</code>s for all your other Items the same way and link them to your Items.</p> <p>Save your updated item file and check whether updates come in as expected.</p> <h2 id="troubleshooting"><a href="#troubleshooting" aria-hidden="true" class="header-anchor">#</a> Troubleshooting</h2> <h3 id="thing-status"><a href="#thing-status" aria-hidden="true" class="header-anchor">#</a> Thing Status</h3> <p>Check thing status for errors in configuration or communication.</p> <h3 id="enable-verbose-logging"><a href="#enable-verbose-logging" aria-hidden="true" class="header-anchor">#</a> Enable Verbose Logging</h3> <p>Enable <code>DEBUG</code> or <code>TRACE</code> (even more verbose) logging for the loggers named:</p> <ul><li><code>org.openhab.binding.modbus</code></li> <li><code>org.openhab.io.transport.modbus</code></li> <li><code>net.wimpi.modbus</code></li></ul> <p>Consult <a href="https://www.openhab.org/docs/administration/logging.html#defining-what-to-log" target="_blank" rel="noopener noreferrer">openHAB logging documentation<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a> for more information.</p> <h2 id="for-developers"><a href="#for-developers" aria-hidden="true" class="header-anchor">#</a> For Developers</h2> <p>This binding can be extended in many ways.
If you have a Modbus enabled device that you want to support in openHAB please read the <a href="/v2.5/addons/bindings/modbus/DEVELOPERS.html">developer section</a>.</p> <div class="page-versions"><div class="dropdown-wrapper"><a class="dropdown-title"><span class="title">Version: 2.5</span> <span class="arrow right"></span></a> <ul class="nav-dropdown" style="display:none;"><li class="dropdown-item"><a href="https://www.openhab.org/addons/bindings/modbus/">latest</a></li><li class="dropdown-item"><a class="current">2.5</a></li></ul></div></div> <div class="editLink"><em>Caught a mistake or want to contribute to the documentation? <a target="_blank" href="https://github.com/openhab/openhab2-addons/edit/master/bundles/org.openhab.binding.modbus/README.md">Edit this page on GitHub<svg xmlns="http://www.w3.org/2000/svg" aria-hidden="true" x="0px" y="0px" viewBox="0 0 100 100" width="15" height="15" class="icon outbound"><path fill="currentColor" d="M18.8,85.1h56l0,0c2.2,0,4-1.8,4-4v-32h-8v28h-48v-48h28v-8h-32l0,0c-2.2,0-4,1.8-4,4v56C14.8,83.3,16.6,85.1,18.8,85.1z"></path> <polygon fill="currentColor" points="45.7,48.7 51.3,54.3 77.2,28.5 77.2,37.2 85.2,37.2 85.2,14.9 62.8,14.9 62.8,22.9 71.5,22.9"></polygon></svg></a></em> <!----></div></div> <div class="page-edit"><!----> <!----></div> <div class="page-nav"><p class="inner"><span class="prev">
        ←
        <a href="/v2.5/addons/bindings/mochadx101/" class="prev">
          Mochad X10
        </a></span> <span class="next"><a href="/v2.5/addons/bindings/mpd1/">
          MPD
        </a>
        →
      </span></p></div> <footer><div class="social-icons"><a href="https://twitter.com/openhab" target="_blank"><svg class="social-icon twitter"><path d="M32 7.075c-1.175 0.525-2.444 0.875-3.769 1.031 1.356-0.813 2.394-2.1 2.887-3.631-1.269 0.75-2.675 1.3-4.169 1.594-1.2-1.275-2.906-2.069-4.794-2.069-3.625 0-6.563 2.938-6.563 6.563 0 0.512 0.056 1.012 0.169 1.494-5.456-0.275-10.294-2.888-13.531-6.862-0.563 0.969-0.887 2.1-0.887 3.3 0 2.275 1.156 4.287 2.919 5.463-1.075-0.031-2.087-0.331-2.975-0.819 0 0.025 0 0.056 0 0.081 0 3.181 2.263 5.838 5.269 6.437-0.55 0.15-1.131 0.231-1.731 0.231-0.425 0-0.831-0.044-1.237-0.119 0.838 2.606 3.263 4.506 6.131 4.563-2.25 1.762-5.075 2.813-8.156 2.813-0.531 0-1.050-0.031-1.569-0.094 2.913 1.869 6.362 2.95 10.069 2.95 12.075 0 18.681-10.006 18.681-18.681 0-0.287-0.006-0.569-0.019-0.85 1.281-0.919 2.394-2.075 3.275-3.394z"></path></svg></a> <a href="https://github.com/openhab" target="_blank"><svg class="social-icon github"><path d="M10.369 24.837c0 0.125-0.144 0.225-0.325 0.225-0.206 0.019-0.35-0.081-0.35-0.225 0-0.125 0.144-0.225 0.325-0.225 0.188-0.019 0.35 0.081 0.35 0.225zM8.425 24.556c-0.044 0.125 0.081 0.269 0.269 0.306 0.162 0.063 0.35 0 0.387-0.125s-0.081-0.269-0.269-0.325c-0.162-0.044-0.344 0.019-0.387 0.144zM11.188 24.45c-0.181 0.044-0.306 0.163-0.287 0.306 0.019 0.125 0.181 0.206 0.369 0.163 0.181-0.044 0.306-0.163 0.287-0.288-0.019-0.119-0.188-0.2-0.369-0.181zM15.3 0.5c-8.669 0-15.3 6.581-15.3 15.25 0 6.931 4.362 12.863 10.594 14.95 0.8 0.144 1.081-0.35 1.081-0.756 0-0.387-0.019-2.525-0.019-3.837 0 0-4.375 0.938-5.294-1.863 0 0-0.713-1.819-1.737-2.288 0 0-1.431-0.981 0.1-0.962 0 0 1.556 0.125 2.412 1.613 1.369 2.413 3.662 1.719 4.556 1.306 0.144-1 0.55-1.694 1-2.106-3.494-0.387-7.019-0.894-7.019-6.906 0-1.719 0.475-2.581 1.475-3.681-0.162-0.406-0.694-2.081 0.162-4.244 1.306-0.406 4.313 1.688 4.313 1.688 1.25-0.35 2.594-0.531 3.925-0.531s2.675 0.181 3.925 0.531c0 0 3.006-2.1 4.313-1.688 0.856 2.169 0.325 3.838 0.163 4.244 1 1.106 1.613 1.969 1.613 3.681 0 6.031-3.681 6.512-7.175 6.906 0.575 0.494 1.063 1.431 1.063 2.9 0 2.106-0.019 4.712-0.019 5.225 0 0.406 0.288 0.9 1.081 0.756 6.25-2.075 10.488-8.006 10.488-14.938 0-8.669-7.031-15.25-15.7-15.25zM6.075 22.056c-0.081 0.063-0.063 0.206 0.044 0.325 0.1 0.1 0.244 0.144 0.325 0.063 0.081-0.063 0.063-0.206-0.044-0.325-0.1-0.1-0.244-0.144-0.325-0.063zM5.4 21.55c-0.044 0.081 0.019 0.181 0.144 0.244 0.1 0.063 0.225 0.044 0.269-0.044 0.044-0.081-0.019-0.181-0.144-0.244-0.125-0.038-0.225-0.019-0.269 0.044zM7.425 23.775c-0.1 0.081-0.063 0.269 0.081 0.387 0.144 0.144 0.325 0.163 0.406 0.063 0.081-0.081 0.044-0.269-0.081-0.387-0.138-0.144-0.325-0.163-0.406-0.063zM6.713 22.856c-0.1 0.063-0.1 0.225 0 0.369s0.269 0.206 0.35 0.144c0.1-0.081 0.1-0.244 0-0.387-0.088-0.144-0.25-0.206-0.35-0.125z"></path></svg></a> <a href="https://www.youtube.com/channel/UC7OK88DW0La_BJlcXZg8ydQ" target="_blank"><svg class="social-icon youtube"><path d="M31.681 9.6c0 0-0.313-2.206-1.275-3.175-1.219-1.275-2.581-1.281-3.206-1.356-4.475-0.325-11.194-0.325-11.194-0.325h-0.012c0 0-6.719 0-11.194 0.325-0.625 0.075-1.987 0.081-3.206 1.356-0.963 0.969-1.269 3.175-1.269 3.175s-0.319 2.588-0.319 5.181v2.425c0 2.587 0.319 5.181 0.319 5.181s0.313 2.206 1.269 3.175c1.219 1.275 2.819 1.231 3.531 1.369 2.563 0.244 10.881 0.319 10.881 0.319s6.725-0.012 11.2-0.331c0.625-0.075 1.988-0.081 3.206-1.356 0.962-0.969 1.275-3.175 1.275-3.175s0.319-2.587 0.319-5.181v-2.425c-0.006-2.588-0.325-5.181-0.325-5.181zM12.694 20.15v-8.994l8.644 4.513-8.644 4.481z"></path></svg></a></div> <div class="legal"><span class="copyright">Copyright © 2019 by the openHAB Community and the openHAB Foundation e.V.</span> <br> <span class="legal-links"><a href="/v2.5/privacy.html">Privacy policy</a> |
    <a href="/v2.5/imprint.html">Imprint</a></span></div> <img src="/openhab-logo-square.png" class="footer-logo"></footer></div> <!----></div></div>
    <script src="/v2.5/assets/js/app.6e1f6232.js" defer></script><script src="/v2.5/assets/js/279.14ae446c.js" defer></script><script src="/v2.5/assets/js/31.b268bf8b.js" defer></script><script src="/v2.5/assets/js/32.7c8f01a5.js" defer></script><script src="/v2.5/assets/js/33.df59480d.js" defer></script>
  </body>
</html>
